<!doctype html>
<html lang="es">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Suite eléctrica — Ing. Alexander Espinosa</title>
<style>
  :root {
    --sidebar-w: 268px;
    --bg: #0b1120;
    --panel: #111a2c;
    --panel2: #0c1526;
    --ink: #e8eefb;
    --mut: #96a3ba;
    --faint: #5d6b83;
    --line: #22304a;
    --blue: #5b90e6;
    --blue2: #3b74d0;
    --green: #34d399;
    --amber: #f2b530;
    --violet: #a78bfa;
    --cyan: #22d3ee;
    --sans: "Times New Roman", Times, serif;
    --sh: 0 1px 2px rgba(0,0,0,.4), 0 12px 28px -16px rgba(0,0,0,.6);
  }
  * { box-sizing: border-box; margin: 0; padding: 0; }
  html, body { height: 100%; overflow: hidden; font-family: var(--sans); background: var(--bg); color: var(--ink); }
  .app {
    display: grid;
    grid-template-columns: var(--sidebar-w) 1fr;
    height: 100vh;
  }
  /* ===== SIDEBAR ===== */
  .sidebar {
    background: linear-gradient(180deg, #0e1628 0%, #0b1120 100%);
    border-right: 1px solid var(--line);
    display: flex;
    flex-direction: column;
    padding: 18px 14px;
    overflow-y: auto;
    z-index: 20;
  }
  .brand {
    display: flex;
    align-items: center;
    gap: 11px;
    padding: 6px 8px 18px;
    border-bottom: 1px solid var(--line);
    margin-bottom: 16px;
  }
  .brand .logo {
    width: 40px; height: 40px; border-radius: 11px;
    background: linear-gradient(135deg, var(--blue), var(--violet));
    display: grid; place-items: center; flex: none;
  }
  .brand .logo svg { width: 22px; height: 22px; }
  .brand h1 { font-size: 14px; font-weight: 800; line-height: 1.2; margin: 0; }
  .brand .sub { font-size: 10px; color: var(--mut); font-weight: 600; margin-top: 2px; }
  .brand .nm { font-size: 10px; color: var(--amber); font-weight: 800; margin-top: 1px; }

  .nav-label {
    font-size: 9.5px; letter-spacing: .12em; text-transform: uppercase;
    color: var(--faint); font-weight: 800; margin: 8px 8px 7px;
  }
  .nav {
    display: flex; flex-direction: column; gap: 5px;
  }
  .nav button {
    display: flex; align-items: flex-start; gap: 11px;
    width: 100%; text-align: left;
    border: 1px solid transparent;
    background: transparent;
    color: var(--mut);
    padding: 11px 12px;
    border-radius: 11px;
    cursor: pointer;
    transition: .14s;
    font-family: inherit;
  }
  .nav button:hover { background: rgba(255,255,255,.04); color: var(--ink); border-color: var(--line); }
  .nav button.on {
    background: linear-gradient(120deg, rgba(91,144,230,.18), rgba(167,139,250,.12));
    border-color: rgba(91,144,230,.35);
    color: var(--ink);
  }
  .nav button .num {
    width: 24px; height: 24px; border-radius: 7px;
    background: var(--panel); border: 1px solid var(--line);
    display: grid; place-items: center;
    font-size: 11px; font-weight: 800; color: var(--mut); flex: none;
  }
  .nav button.on .num {
    background: linear-gradient(135deg, var(--blue), var(--violet));
    border-color: transparent; color: #fff;
  }
  .nav button .txt { flex: 1; min-width: 0; }
  .nav button .txt b { display: block; font-size: 12.5px; font-weight: 800; line-height: 1.25; }
  .nav button .txt span { display: block; font-size: 10.5px; color: var(--faint); font-weight: 600; margin-top: 2px; line-height: 1.3; }
  .nav button.on .txt span { color: var(--mut); }

  .sidebar .foot {
    margin-top: auto;
    padding-top: 16px;
    border-top: 1px solid var(--line);
    font-size: 10.5px;
    color: var(--faint);
    line-height: 1.45;
    padding-left: 6px;
  }
  .sidebar .foot b { color: var(--mut); }

  /* ===== MAIN ===== */
  .main {
    position: relative;
    background: #05080f;
    overflow: hidden;
  }
  .frame {
    position: absolute;
    inset: 0;
    width: 100%;
    height: 100%;
    border: 0;
    display: none;
    background: #0b1120;
  }
  .frame.on { display: block; }

  /* Mobile */
  @media (max-width: 820px) {
    .app { grid-template-columns: 1fr; }
    .sidebar {
      position: fixed; left: 0; top: 0; bottom: 0;
      width: min(86vw, 300px);
      transform: translateX(-100%);
      transition: transform .22s ease;
      box-shadow: var(--sh);
    }
    .sidebar.open { transform: translateX(0); }
    .burger {
      position: fixed; top: 12px; left: 12px; z-index: 30;
      width: 42px; height: 42px; border-radius: 11px;
      border: 1px solid var(--line); background: var(--panel);
      color: var(--ink); font-size: 18px; cursor: pointer;
      display: grid; place-items: center;
    }
    .overlay {
      position: fixed; inset: 0; background: rgba(0,0,0,.5);
      z-index: 19; display: none;
    }
    .overlay.show { display: block; }
  }
  @media (min-width: 821px) {
    .burger, .overlay { display: none !important; }
  }
</style>
</head>
<body>
<div class="app">
  <aside class="sidebar" id="sidebar">
    <div class="brand">
      <div class="logo">
        <svg viewBox="0 0 24 24" fill="none"><path d="M13 2 4 14h6l-1 8 9-12h-6l1-8Z" stroke="#fff" stroke-width="1.8" stroke-linejoin="round"/></svg>
      </div>
      <div>
        <h1>Suite Eléctrica</h1>
        <div class="sub">Diseño · Cálculo · Protección</div>
        <div class="nm">Ing. Alexander Espinosa</div>
      </div>
    </div>

<div class="nav-label">Flujo del proyecto</div>
    <nav class="nav">
      <button class="on" data-tool="proj" onclick="showTool('proj')">
        <span class="num">0</span>
        <span class="txt">
          <b>Datos del proyecto</b>
          <span>Portada · firma · impresiones</span>
        </span>
      </button>
      <button data-tool="cc" onclick="showTool('cc')">
        <span class="num">1</span>
        <span class="txt">
          <b>Cuadros de carga</b>
          <span>Paso 1 · demanda por tablero · suma</span>
        </span>
      </button>
      <button data-tool="dem" onclick="showTool('dem')">
        <span class="num">2</span>
        <span class="txt">
          <b>Demanda y transformador</b>
          <span>Paso 2 · carga diversificada · kVA</span>
        </span>
      </button>
      <button data-tool="aisl" onclick="showTool('aisl')">
        <span class="num">3</span>
        <span class="txt">
          <b>Coordinación de aislamiento</b>
          <span>Paso 3 · NTC 4552 · RETIE · tablas</span>
        </span>
      </button>
      <button data-tool="acc" onclick="showTool('acc')">
        <span class="num">4</span>
        <span class="txt">
          <b>Cortocircuito y protecciones</b>
          <span>Paso 4 · Ik OR · trafo · interruptor · fusible</span>
        </span>
      </button>
      <button data-tool="spt" onclick="showTool('spt')">
        <span class="num">5</span>
        <span class="txt">
          <b>Puesta a tierra IEEE 80</b>
          <span>Malla · electrodos · toque/paso</span>
        </span>
      </button>
      <button data-tool="riesgo" onclick="showTool('riesgo')">
        <span class="num">6</span>
        <span class="txt">
          <b>Análisis de riesgo SIPRA</b>
          <span>NTC 4552-2 · R₁ · nivel requerido</span>
        </span>
      </button>
      <button data-tool="sipra" onclick="showTool('sipra')">
        <span class="num">7</span>
        <span class="txt">
          <b>Diseño SIPRA</b>
          <span>Esfera · cobertura · bajantes</span>
        </span>
      </button>
      <button data-tool="sub" onclick="showTool('sub')">
        <span class="num">8</span>
        <span class="txt">
          <b>Celdas y tableros</b>
          <span>Sala · planta · 3D</span>
        </span>
      </button>
      <button data-tool="casa" onclick="showTool('casa')">
        <span class="num">9</span>
        <span class="txt">
          <b>Casa / Apto tipo</b>
          <span>Planta · puntos · tuberías</span>
        </span>
      </button>
      <button data-tool="vd" onclick="showTool('vd')">
        <span class="num">10</span>
        <span class="txt">
          <b>Caída de tensión</b>
          <span>Regulación · canalización</span>
        </span>
      </button>
      <button data-tool="can" onclick="showTool('can')">
        <span class="num">11</span>
        <span class="txt">
          <b>Canalizaciones</b>
          <span>Llenado · EMCALI · Postes aéreos</span>
        </span>
      </button>
      <button data-tool="ntc" onclick="showTool('ntc')">
        <span class="num">12</span>
        <span class="txt">
          <b>Recomendaciones NTC 2050</b>
          <span>Cumplimiento · sugerencias</span>
        </span>
      </button>
      <button data-tool="inf" onclick="showTool('inf')">
        <span class="num">13</span>
        <span class="txt">
          <b>Informe / Imprimir</b>
          <span>Vistas · cálculos · normas · materiales</span>
        </span>
      </button>
      <button data-tool="graf" onclick="showTool('graf')">
        <span class="num">14</span>
        <span class="txt">
          <b>Gráficos</b>
          <span>Fuente · colores · grosor de línea</span>
        </span>
      </button>
    </nav>

    <div class="foot">
      <b>NTC 2050 · RETIE 2024</b><br>
      IEEE 80 · NTC 4552 · IEC 62305<br>
      Herramientas de asistencia técnica.<br>
      Verificar y firmar por ingeniero responsable.
    </div>
  </aside>

  <main class="main">
    <iframe class="frame on" id="frame-proj" title="Datos del proyecto"></iframe>
    <iframe class="frame" id="frame-acc" title="Calculadoras de Acometida BT"></iframe>
    <iframe class="frame" id="frame-spt" title="Puesta a Tierra 3D IEEE 80"></iframe>
    <iframe class="frame" id="frame-riesgo" title="Análisis de riesgo SIPRA"></iframe>
    <iframe class="frame" id="frame-sipra" title="SIPRA 3D Esfera rodante"></iframe>
    <iframe class="frame" id="frame-sub" title="Celdas y Tableros Subestación"></iframe>
    <iframe class="frame" id="frame-cc" title="Cuadros de Carga"></iframe>
    <iframe class="frame" id="frame-casa" title="Casa Apto tipo"></iframe>
    <iframe class="frame" id="frame-ntc" title="Recomendaciones NTC 2050"></iframe>
    <iframe class="frame" id="frame-vd" title="Caída de tensión"></iframe>
    <iframe class="frame" id="frame-aisl" title="Coordinación de aislamiento"></iframe>
    <iframe class="frame" id="frame-dem" title="Demanda y transformador"></iframe>
    <iframe class="frame" id="frame-can" title="Canalizaciones"></iframe>
    <iframe class="frame" id="frame-inf" title="Informe de proyecto"></iframe>
    <iframe class="frame" id="frame-graf" title="Gráficos y estilo"></iframe>
  </main>
</div>

<button class="burger" id="burger" onclick="toggleSide()">☰</button>
<div class="overlay" id="overlay" onclick="toggleSide()"></div>

<!-- Fuentes embebidas (se cargan en los iframes vía srcdoc) -->
<script type="text/html" id="src-proj">
<!doctype html>
<html lang="es">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Datos del proyecto</title>
<script>(function(){try{var t=localStorage.getItem('proj_theme')||'light';document.documentElement.dataset.theme=t;}catch(e){}})();@@CLOSE_SCRIPT@@
<style>

  /* Tipografía global suite */
  :root, body, button, input, select, textarea {
    font-family: "Times New Roman", Times, serif !important;
  }
  h1, h2, h3, h4, .nav button .txt b, header.top h1, .logo + div b {
    font-weight: 700 !important;
    font-style: normal !important;
  }
  .nav button .txt span, header.top .sub, .sub, .desc, .nav-label, .hint {
    font-weight: 700 !important;
    font-style: italic !important;
  }

  :root{--bg:#eef1f6;--panel:#fff;--panel2:#f4f7fb;--ink:#12233d;--mut:#5a6b85;--line:#dbe3ee;--blue:#123a63;--blue2:#1f5fd0;--amber:#c07d00;
    --sans:Inter,Segoe UI,system-ui,Arial,sans-serif}
  [data-theme="dark"]{--bg:#0b1120;--panel:#111a2c;--panel2:#0c1526;--ink:#e8eefb;--mut:#96a3ba;--line:#22304a;--blue:#8fb4e8;--blue2:#5b90e6}
  *{box-sizing:border-box}body{margin:0;font-family:var(--sans);background:var(--bg);color:var(--ink);font-size:13px}
  .wrap{max-width:820px;margin:0 auto;padding:18px 14px 48px}
  header.top{display:flex;align-items:center;gap:12px;background:linear-gradient(120deg,var(--blue),var(--blue2));color:#fff;padding:14px 18px;border-radius:14px}
  header.top h1{margin:0;font-size:16px;font-weight:800}
  header.top .sub{font-size:11px;opacity:.9;margin-top:2px}
  .sp{flex:1}
  .htbtn{border:1px solid rgba(255,255,255,.3);background:rgba(255,255,255,.12);color:#fff;border-radius:9px;padding:8px 12px;font-weight:700;cursor:pointer}
  .card{background:var(--panel);border:1px solid var(--line);border-radius:14px;padding:16px 18px;margin-top:14px}
  .card h2{margin:0 0 10px;font-size:14px;font-weight:800;color:var(--blue)}
  .grid{display:grid;grid-template-columns:1fr 1fr;gap:12px}
  @media(max-width:640px){.grid{grid-template-columns:1fr}}
  .f label{display:block;font-size:10px;font-weight:700;color:var(--mut);margin-bottom:4px;text-transform:uppercase}
  .f input,.f select,.f textarea{width:100%;padding:9px 10px;border:1px solid var(--line);border-radius:8px;background:var(--panel2);color:var(--ink);font-size:13px;font-weight:600}
  .f textarea{min-height:70px;resize:vertical}
  .f.full{grid-column:1/-1}
  .hint{font-size:11.5px;color:var(--mut);margin-top:8px;line-height:1.45}
  .sigbox{border:1px dashed var(--line);border-radius:10px;padding:14px;text-align:center;background:var(--panel2);min-height:120px}
  .sigbox img{max-height:80px;max-width:100%}
  .btn{border:1px solid var(--line);background:var(--panel);padding:8px 12px;border-radius:8px;font-weight:700;cursor:pointer;color:var(--ink)}
  .btn.pri{background:linear-gradient(120deg,var(--blue),var(--blue2));color:#fff;border:0}
  .preview{border:1px solid var(--line);border-radius:10px;padding:16px;margin-top:10px;background:#fff;color:#12233d}
  .preview .title{font-size:15px;font-weight:800;margin-bottom:8px}
  .preview .row{font-size:12px;margin:3px 0;color:#334}
  .preview .firm{margin-top:28px;display:flex;justify-content:flex-end}
  .preview .firm .b{text-align:center;min-width:200px}
  .preview .firm .line{border-top:1px solid #333;margin-top:48px;padding-top:6px;font-size:11px}
  @media print{.htbtn{display:none!important}body{background:#fff}.card{border:0;padding:0}}
</style>
</head>
<body>
<div class="wrap">
  <header class="top">
    <div>
      <h1>Datos del proyecto</h1>
      <div class="sub">Portada · responsable · firma · aparecen en el informe e impresiones</div>
    </div>
    <div class="sp"></div>
    <button class="htbtn" type="button" id="btnSave">💾 Guardar</button>
    <button class="htbtn" type="button" id="themeBtn">🌙</button>
  </header>

  <section class="card">
    <h2>Identificación del proyecto</h2>
    <div class="grid">
      <div class="f full"><label>Nombre del proyecto</label><input id="projName" placeholder="Ej. Subestación y redes apto tipo Calle 5"></div>
      <div class="f"><label>Código / referencia</label><input id="projCode" placeholder="Ej. PROY-2026-014"></div>
      <div class="f"><label>Fecha</label><input id="projDate" type="date"></div>
      <div class="f full"><label>Cliente / propietario</label><input id="client" placeholder="Nombre o razón social"></div>
      <div class="f full"><label>Ubicación / dirección</label><input id="location" placeholder="Ciudad, dirección o predio"></div>
      <div class="f full"><label>Descripción breve</label><textarea id="desc" placeholder="Alcance del diseño eléctrico…"></textarea></div>
    </div>
  </section>

  <section class="card">
    <h2>Ingeniero responsable</h2>
    <div class="grid">
      <div class="f"><label>Nombre completo</label><input id="engName" placeholder="Ing. …"></div>
      <div class="f"><label>Matrícula / tarjeta profesional</label><input id="engTP" placeholder="TP …"></div>
      <div class="f"><label>Empresa / estudio</label><input id="engCo" placeholder="Opcional"></div>
      <div class="f"><label>Correo / contacto</label><input id="engMail" placeholder="opcional@"></div>
      <div class="f full"><label>Firma (imagen PNG/JPG, fondo transparente recomendado)</label>
        <input id="sigFile" type="file" accept="image/*">
      </div>
    </div>
    <div class="sigbox" id="sigPrev">
      <div class="hint" id="sigHint">Sin firma cargada. Puede subir una imagen de su firma.</div>
    </div>
    <div style="margin-top:8px;display:flex;gap:8px;flex-wrap:wrap">
      <button class="btn" type="button" id="btnClearSig">Quitar firma</button>
      <button class="btn pri" type="button" id="btnSave2">Guardar datos</button>
    </div>
    <div class="hint">Estos datos se guardan en el navegador y salen en <b>todas las impresiones</b> de cada módulo (encabezado + firma) y en el Informe completo.</div>
  </section>

  <section class="card">
    <h2>Vista previa de portada</h2>
    <div class="preview" id="preview"></div>
  </section>
</div>
<script>
(function(){
const $=id=>document.getElementById(id);
const KEY='suite_proyecto';
let S={projName:'',projCode:'',projDate:'',client:'',location:'',desc:'',engName:'Ing. Alexander Espinosa',engTP:'',engCo:'',engMail:'',sigData:''};

try{
  const j=JSON.parse(localStorage.getItem(KEY));
  if(j) S=Object.assign(S,j);
}catch(e){}
if(!S.projDate){
  const d=new Date();
  S.projDate=d.toISOString().slice(0,10);
}

function fill(){
  $("projName").value=S.projName||'';
  $("projCode").value=S.projCode||'';
  $("projDate").value=S.projDate||'';
  $("client").value=S.client||'';
  $("location").value=S.location||'';
  $("desc").value=S.desc||'';
  $("engName").value=S.engName||'';
  $("engTP").value=S.engTP||'';
  $("engCo").value=S.engCo||'';
  $("engMail").value=S.engMail||'';
  renderSig();
  renderPrev();
}
function read(){
  S.projName=$("projName").value.trim();
  S.projCode=$("projCode").value.trim();
  S.projDate=$("projDate").value;
  S.client=$("client").value.trim();
  S.location=$("location").value.trim();
  S.desc=$("desc").value.trim();
  S.engName=$("engName").value.trim();
  S.engTP=$("engTP").value.trim();
  S.engCo=$("engCo").value.trim();
  S.engMail=$("engMail").value.trim();
}
function save(){
  read();
  try{localStorage.setItem(KEY,JSON.stringify(S));}catch(e){}
  renderPrev();
  toast('Datos del proyecto guardados');
}
function renderSig(){
  const box=$("sigPrev");
  if(S.sigData){
    box.innerHTML='<img src="'+S.sigData+'" alt="Firma">';
  } else {
    box.innerHTML='<div class="hint" id="sigHint">Sin firma cargada. Puede subir una imagen de su firma.</div>';
  }
}
function renderPrev(){
  read();
  const firmImg=S.sigData?('<img src="'+S.sigData+'" alt="Firma" style="max-height:56px">'):'';
  $("preview").innerHTML=
    '<div class="title">'+(S.projName||'Nombre del proyecto')+'</div>'+
    '<div class="row"><b>Código:</b> '+(S.projCode||'—')+' · <b>Fecha:</b> '+(S.projDate||'—')+'</div>'+
    '<div class="row"><b>Cliente:</b> '+(S.client||'—')+'</div>'+
    '<div class="row"><b>Ubicación:</b> '+(S.location||'—')+'</div>'+
    '<div class="row"><b>Alcance:</b> '+(S.desc||'—')+'</div>'+
    '<div class="firm"><div class="b">'+firmImg+
    '<div class="line"><b>'+(S.engName||'Ingeniero responsable')+'</b><br>'+
    (S.engTP?('TP / Matrícula: '+S.engTP+'<br>'):'')+
    (S.engCo?(S.engCo+'<br>'):'')+
    'Responsable del diseño</div></div></div>';
}
function toast(msg){
  let el=document.getElementById('t');
  if(!el){el=document.createElement('div');el.id='t';
    el.style.cssText='position:fixed;left:50%;bottom:20px;transform:translateX(-50%);background:#12233d;color:#fff;padding:10px 14px;border-radius:8px;font-weight:700;z-index:9;opacity:0;transition:.2s';
    document.body.appendChild(el);}
  el.textContent=msg;el.style.opacity='1';
  clearTimeout(toast._t);toast._t=setTimeout(()=>el.style.opacity='0',1800);
}

$("sigFile").onchange=function(){
  const f=this.files&&this.files[0]; if(!f) return;
  const r=new FileReader();
  r.onload=()=>{S.sigData=r.result;renderSig();save();};
  r.readAsDataURL(f);
};
$("btnClearSig").onclick=()=>{S.sigData='';renderSig();save();};
$("btnSave").onclick=$("btnSave2").onclick=save;
['projName','projCode','projDate','client','location','desc','engName','engTP','engCo','engMail'].forEach(id=>{
  $(id).addEventListener('change',()=>{read();renderPrev();});
});
$("themeBtn").onclick=function(){
  const d=document.documentElement,t=d.dataset.theme==='dark'?'light':'dark';
  d.dataset.theme=t;this.textContent=t==='dark'?'☀️':'🌙';
  try{localStorage.setItem('proj_theme',t);}catch(e){}
};
$("themeBtn").textContent=document.documentElement.dataset.theme==='dark'?'☀️':'🌙';
fill();
})();
@@CLOSE_SCRIPT@@
</body>
</html>

</script>
<script type="text/html" id="src-acc">
<!doctype html>
<html lang="es">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Calculadoras de Acometida BT · Ing. Alexander Espinosa</title>
<script>(function(){try{var t=localStorage.getItem('acc_theme')||'light';document.documentElement.dataset.theme=t;}catch(e){}})();@@CLOSE_SCRIPT@@
<style>
  :root{--bg:#eef1f6;--panel:#fff;--panel2:#f4f7fb;--ink:#12233d;--mut:#5a6b85;--faint:#8a97ac;
    --line:#dbe3ee;--line2:#eef2f7;--blue:#123a63;--blue2:#1f5fd0;--sky:#3b74d0;--amber:#c07d00;--amberbg:#fff6e2;--amberln:#f0c257;
    --green:#0f9d63;--greenbg:#e7f7ef;--red:#d8434f;--redbg:#fdeced;
    --mono:'SFMono-Regular',ui-monospace,Consolas,monospace;--sans:'Inter','Segoe UI',system-ui,-apple-system,Arial,sans-serif;
    --sh:0 1px 2px rgba(20,35,61,.06),0 12px 32px -18px rgba(20,35,61,.28)}
  [data-theme="dark"]{--bg:#0b1120;--panel:#111a2c;--panel2:#0c1526;--ink:#e8eefb;--mut:#96a3ba;--faint:#5d6b83;
    --line:#22304a;--line2:#182338;--blue:#8fb4e8;--blue2:#5b90e6;--sky:#6fa2e6;--amber:#f2b530;--amberbg:#2a2410;--amberln:#5c4a13;
    --green:#3ddc97;--greenbg:#0f2a20;--red:#f4626f;--redbg:#2c1417;--sh:0 1px 2px rgba(0,0,0,.4),0 16px 38px -20px rgba(0,0,0,.7)}
  *{box-sizing:border-box}body{margin:0;background:var(--bg);color:var(--ink);font-family:var(--sans);font-size:14px;-webkit-font-smoothing:antialiased}
  .wrap{max-width:1120px;margin:0 auto;padding:20px 18px 60px}
  header.top{display:flex;align-items:center;gap:13px;background:linear-gradient(120deg,var(--blue),var(--blue2));color:#fff;padding:15px 20px;border-radius:15px;box-shadow:var(--sh)}
  .logo{width:44px;height:44px;border-radius:11px;background:rgba(255,255,255,.16);display:grid;place-items:center;flex:none}.logo svg{width:26px;height:26px}
  header.top h1{margin:0;font-size:17px;font-weight:800;line-height:1.2}
  header.top .sub{font-size:11.5px;opacity:.9;font-weight:500;margin-top:2px}header.top .nm{font-size:11px;font-weight:800;color:#ffd873;margin-top:1px}
  .sp{flex:1}
  .htbtn{border:1px solid rgba(255,255,255,.3);background:rgba(255,255,255,.12);color:#fff;width:38px;height:38px;border-radius:10px;cursor:pointer;font-size:15px}
  .htbtn.txt{width:auto;padding:0 13px;font-size:13px;font-weight:700;display:inline-flex;align-items:center;gap:6px}
  .tabbar{display:flex;gap:5px;background:var(--panel2);border:1px solid var(--line);border-radius:13px;padding:5px;margin-top:14px;overflow-x:auto;box-shadow:var(--sh)}
  .tabbar button{border:0;background:transparent;color:var(--mut);font-weight:800;font-size:13px;padding:11px 17px;border-radius:9px;cursor:pointer;white-space:nowrap;transition:.12s;display:flex;align-items:center;gap:8px}
  .tabbar button .n{width:20px;height:20px;border-radius:6px;background:var(--panel);border:1px solid var(--line);display:grid;place-items:center;font-size:11px;color:var(--mut)}
  .tabbar button.on{background:linear-gradient(120deg,var(--blue),var(--blue2));color:#fff}
  .tabbar button.on .n{background:rgba(255,255,255,.2);border-color:transparent;color:#fff}
  .tabpane{display:none}.tabpane.on{display:block}
  .card{background:var(--panel);border:1px solid var(--line);border-radius:15px;box-shadow:var(--sh);padding:18px 20px;margin-top:16px}
  .card h2{margin:0 0 3px;font-size:14.5px;font-weight:800;color:var(--blue)}
  .card h2 .tag{font-size:10px;font-weight:700;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:6px;padding:2px 7px;margin-left:8px;vertical-align:middle}
  .card .desc{font-size:11.5px;color:var(--mut);margin-bottom:14px}
  .params{border-color:var(--amberln);background:linear-gradient(180deg,var(--amberbg),var(--panel) 60%)}
  .grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(140px,1fr));gap:12px}
  .f label{display:block;font-size:10.5px;font-weight:700;color:var(--mut);margin-bottom:4px;text-transform:uppercase;letter-spacing:.03em}
  .f input,.f select{width:100%;padding:9px 10px;border:1px solid var(--line);border-radius:9px;background:var(--panel);color:var(--ink);font-size:14px;font-weight:600;font-variant-numeric:tabular-nums}
  .f input:focus,.f select:focus{outline:0;border-color:var(--blue2);box-shadow:0 0 0 3px color-mix(in srgb,var(--blue2) 18%,transparent)}
  .seg{display:inline-flex;background:var(--panel2);border:1px solid var(--line);border-radius:10px;padding:3px;width:100%}
  .seg button{flex:1;border:0;background:transparent;color:var(--mut);font-weight:700;font-size:12px;padding:8px 6px;border-radius:7px;cursor:pointer}
  .seg button.on{background:var(--blue2);color:#fff}
  .presetbtn{border:1px solid var(--amberln);background:var(--amberbg);color:var(--amber);font-weight:800;font-size:12.5px;padding:9px 14px;border-radius:9px;cursor:pointer;width:100%}
  .cols{display:grid;grid-template-columns:1fr 1fr;gap:16px}@media(max-width:820px){.cols{grid-template-columns:1fr}}
  .subst{font-family:var(--mono);font-size:12px;line-height:1.9;background:var(--panel2);border:1px solid var(--line);border-radius:10px;padding:12px 14px;margin-top:4px;overflow-x:auto}
  .subst .op{color:var(--mut)}.subst b{color:var(--blue2)}
  table.calc{width:100%;border-collapse:collapse;font-size:12.5px;margin-top:12px}
  table.calc td{padding:8px 10px;border-bottom:1px solid var(--line2)}
  table.calc td.lbl{color:var(--ink)}table.calc td.lbl small{color:var(--faint);font-family:var(--mono);font-size:10.5px}
  table.calc td.val{text-align:right;font-family:var(--mono);font-weight:800;white-space:nowrap}
  table.calc td.un{width:60px;color:var(--mut);font-size:11px}
  table.calc tr.hi td{background:var(--blue);color:#fff;font-weight:800;border:0}table.calc tr.hi td.lbl{color:#fff}table.calc tr.hi td.un{color:rgba(255,255,255,.8)}
  .result{margin-top:14px;display:flex;align-items:center;gap:14px;border-radius:12px;padding:13px 16px}
  .result.g{background:var(--greenbg);border:1px solid color-mix(in srgb,var(--green) 40%,var(--line))}
  .result.r{background:var(--redbg);border:1px solid color-mix(in srgb,var(--red) 40%,var(--line))}
  .result .big{font-family:var(--mono);font-size:26px;font-weight:900;line-height:1}.result.g .big{color:var(--green)}.result.r .big{color:var(--red)}
  .result .txt{font-size:12px;color:var(--mut);font-weight:600}.result .txt b{color:var(--ink)}
  .toggle2{display:inline-flex;gap:8px;align-items:center;font-size:12px;color:var(--mut);font-weight:600;margin-bottom:12px}
  .chk{display:flex;align-items:center;gap:8px;font-size:11.5px;color:var(--mut);font-weight:600;margin-top:10px;cursor:pointer}
  .sw{position:relative;width:40px;height:22px;background:var(--line);border-radius:99px;cursor:pointer;transition:.15s;flex:none}.sw.on{background:var(--blue2)}
  .sw i{position:absolute;top:2px;left:2px;width:18px;height:18px;background:#fff;border-radius:50%;transition:.15s}.sw.on i{left:20px}
  table.comp{width:100%;border-collapse:collapse;font-size:12px}
  table.comp th{font-size:9.5px;text-transform:uppercase;letter-spacing:.04em;color:var(--mut);font-weight:700;text-align:right;padding:8px 9px;border-bottom:1.5px solid var(--line)}
  table.comp th:first-child{text-align:left}
  table.comp td{padding:7px 9px;border-bottom:1px solid var(--line2);text-align:right;font-family:var(--mono);font-weight:600}
  table.comp td:first-child{text-align:left;font-family:var(--sans);font-weight:700}
  table.comp tr.cur td{background:color-mix(in srgb,var(--blue2) 12%,transparent)}
  table.comp .b{color:var(--blue2);font-weight:800}
  .rev{border-color:var(--amberln)}.rev h2{color:var(--amber)}
  .revitem{display:flex;gap:11px;padding:9px 0;border-bottom:1px solid var(--line2);font-size:12px;line-height:1.5}.revitem:last-child{border-bottom:0}
  .revitem .ico{flex:none;width:22px;height:22px;border-radius:6px;background:var(--amberbg);color:var(--amber);display:grid;place-items:center;font-weight:900;font-size:12px}
  .revitem b{color:var(--ink)}.revitem .mono{font-family:var(--mono);color:var(--blue2);font-weight:700}
  .notes{font-size:11.5px;color:var(--mut);line-height:1.6}.notes b{color:var(--ink)}.notes ul{margin:6px 0 0;padding-left:18px}.notes li{margin-bottom:5px}
  .disc{margin-top:16px;font-size:11px;color:var(--mut);background:var(--amberbg);border-left:3px solid var(--amberln);border-radius:0 9px 9px 0;padding:11px 14px;line-height:1.55}
  .foot{text-align:center;font-size:10.5px;color:var(--faint);margin-top:20px}
  @media print{body{background:#fff}.htbtn,.tabbar,.presetbtn{display:none!important}header.top{box-shadow:none}.card{box-shadow:none;break-inside:avoid}.wrap{max-width:none;padding:0}.tabpane{display:block!important;page-break-before:always}.tabpane:first-of-type{page-break-before:avoid}}
</style>
</head>
<body>
<div class="wrap">
  <header class="top">
    <div class="logo"><svg viewBox="0 0 24 24" fill="none"><path d="M13 2 4 14h6l-1 8 9-12h-6l1-8Z" stroke="#fff" stroke-width="1.7" stroke-linejoin="round"/></svg></div>
    <div>
      <h1>Calculadoras de Acometida — Baja Tensión</h1>
      <div class="sub">Paso 4 · Ik3/Ik1 del operador de red · Icc en trafo · capacidad de corte · fusible MT · NTC 2050 / RETIE</div>
      <div class="nm">Ing. Alexander Espinosa</div>
    </div>
    <div class="sp"></div>
    <button class="htbtn txt" onclick="window.print()">⭳ PDF</button>
    <button class="htbtn" id="themeBtn" onclick="toggleTheme()">🌙</button>
  </header>

  <nav class="tabbar" id="tabbar">
    <button data-t="cc" class="on" onclick="showTab('cc')"><span class="n">1</span>Cortocircuito y fusible</button>
    <button data-t="pa" onclick="showTab('pa')"><span class="n">2</span>Pérdidas y ampacidad</button>
    <button data-t="ik" onclick="showTab('ik')"><span class="n">3</span>Interruptor y área económica</button>
</nav>

  <!-- ==================== TAB 1: CORTOCIRCUITO ==================== -->
  <section class="tabpane on" id="pane-cc">
    <section class="card params">
      <h2>Parámetros de cálculo</h2>
      <div class="desc">Cambia la capacidad y los datos; las tablas se recalculan en vivo. Campos en ámbar dependen de la red / criterio del diseñador.</div>
      <div class="grid">
        <div class="f"><label>Capacidad (kVA)</label><input id="c_pKva" type="number" step="0.5" list="c_kvaList" value="112.5">
          <datalist id="c_kvaList"><option value="15"><option value="30"><option value="45"><option value="75"><option value="112.5"><option value="150"><option value="225"><option value="300"><option value="400"><option value="500"><option value="630"><option value="750"><option value="1000"><option value="1250"><option value="1500"></datalist>
        </div>
        <div class="f"><label>Tipo de transformador</label><select id="c_pPh"><option value="3" selected>Trifásico (√3)</option><option value="1">Monofásico (sin √3)</option></select></div>
        <div class="f"><label>V secundario (V)</label><input id="c_pVsec" type="number" step="1" value="208"></div>
        <div class="f"><label>V primario / MT (kV)</label><input id="c_pVmt" type="number" step="0.1" value="13.2"></div>
        <div class="f"><label>Z transformador (%)</label><input id="c_pZ" type="number" step="0.1" value="4.5"></div>
        <div class="f"><label>Factor asimetría</label><input id="c_pAsim" type="number" step="0.01" value="1.25"></div>
        <div class="f"><label>Factor seguridad fusible</label><input id="c_pFs" type="number" step="0.1" value="1.5"></div>
      </div>
      <div class="grid" style="margin-top:12px">
        <div class="f" style="grid-column:span 2"><label>Impedancia de la red (fuente)</label>
          <div class="seg" id="c_modeSeg"><button data-m="inf">Barra infinita</button><button data-m="icc" class="on">Icc de red (MT)</button><button data-m="zc">Zc manual</button></div>
        </div>
        <div class="f" id="c_fIcc"><label>Icc de red en MT (kA)</label><input id="c_pIcc" type="number" step="0.1" value="10"></div>
        <div class="f" id="c_fZc" style="display:none"><label>Zc red (p.u.)</label><input id="c_pZc" type="number" step="0.00001" value="0.00057"></div>
        <div class="f" style="display:flex;align-items:flex-end"><button class="presetbtn" id="c_presetDoc">↺ Cargar ejemplo de cálculo</button></div>
      </div>
    </section>
    <div class="cols">
      <section class="card">
        <h2>Cálculo de cortocircuito <span class="tag">Corte de protección</span></h2>
        <table class="calc" id="c_tCC"></table>
        <div class="result g" id="c_resCC"></div>
      </section>
      <section class="card">
        <h2>Cálculo de fusible <span class="tag">Distribución / ramal MT</span></h2>
        <table class="calc" id="c_tFus"></table>
        <div class="result g" id="c_resFus"></div>
        <div class="desc" style="margin:12px 0 0">El fusible se dimensiona en el <b>lado primario (MT)</b>: corriente nominal del primario × factor de seguridad → <b>tipo K</b> comercial inmediato superior.</div>
      </section>
    </div>
    <section class="card">
      <h2>Comparativa por capacidad</h2>
      <div class="desc">Mismos criterios del panel aplicados a las capacidades estándar. La fila de tu capacidad queda resaltada.</div>
      <div class="toggle2"><span>Z% del panel</span><div class="sw on" id="c_swZ"><i></i></div><span>Z% típico por capacidad</span></div>
      <div style="overflow-x:auto"><table class="comp" id="c_tComp"></table></div>
    </section>
    <section class="card">
      <h2>Notas técnicas</h2>
      <div class="notes"><ul>
        <li><b>Datos del operador de red:</b> la <b>Ik3</b> (falla simétrica trifásica) y la <b>Ik1</b> (falla monofásica / a tierra) en el punto de conexión MT las entrega el OR. No se inventan: se usan como dato de entrada.</li>
        <li><b>Capacidad interruptiva (NTC 2050 Art. 110-9 / 110-10):</b> el interruptor en BT debe tener capacidad de interrupción ≥ corriente de falla en sus bornes; se elige el comercial inmediato superior al <b>Icc asimétrico</b> calculado en el secundario del trafo.</li>
        <li><b>Fusible de distribución / ramal MT:</b> se dimensiona con la corriente nominal del primario del transformador × factor de seguridad → tipo K comercial inmediato superior (práctica de distribución).</li>
        <li><b>Impedancia de red:</b> en el secundario BT el Icc lo limita principalmente la Z del trafo. «Barra infinita» (Zc=0) es lo más común. El doc usó Zc=0,00057 p.u. (P<sub>cc</sub> con ≈11,4 kV); con 13,2 kV daría 0,00049 — diferencia despreciable.</li>
        <li><b>Fusible tipo K:</b> además de la corriente, verificar coordinación con la curva de daño del trafo y la corriente de energización (inrush ≈ 8–12·I<sub>n</sub>, ~0,1 s).</li>
      </ul></div>
    </section>
  </section>

  <!-- ==================== TAB 2: PÉRDIDAS Y AMPACIDAD ==================== -->
  <section class="tabpane" id="pane-pa">
    <section class="card params">
      <h2>Conductor y acometida</h2>
      <div class="desc">Datos comunes a ambos cálculos.</div>
      <div class="grid">
        <div class="f"><label>Material</label><select id="p_mat"><option value="al" selected>Aluminio</option><option value="cu">Cobre</option></select></div>
        <div class="f"><label>Calibre</label><select id="p_cal"></select></div>
        <div class="f"><label>Sección S (mm²)</label><input id="p_sec" type="number" step="0.1" readonly></div>
        <div class="f"><label>Longitud L (m)</label><input id="p_len" type="number" step="1" value="30"></div>
        <div class="f"><label>Conduct. // por fase</label><input id="p_npar" type="number" step="1" min="1" value="3"></div>
        <div class="f"><label>Fases</label><select id="p_ph"><option value="3" selected>3 (trifásico)</option><option value="1">1 (monofásico)</option></select></div>
        <div class="f"><label>Corriente de fase (A)</label><input id="p_iph" type="number" step="0.1" value="312.27"></div>
      </div>
    </section>
    <div class="cols">
      <section class="card">
        <h2>Pérdidas económicas <span class="tag">E = ρ·(L/S)·I²·t</span></h2>
        <div class="grid" style="margin-bottom:12px">
          <div class="f"><label>Precio energía ($/kWh)</label><input id="p_price" type="number" step="1" value="700"></div>
          <div class="f"><label>Factor de pérdidas (0–1)</label><input id="p_flp" type="number" step="0.01" min="0" max="1" value="1"></div>
          <div class="f"><label>T° operación (°C)</label><input id="p_top" type="number" step="1" value="20"></div>
        </div>
        <div class="subst" id="p_subst"></div>
        <table class="calc" id="p_tPerd"></table>
        <div class="result g" id="p_resPerd"></div>
      </section>
      <section class="card">
        <h2>Verificación por ampacidad <span class="tag">NTC 2050 Tabla 310-16</span></h2>
        <div class="grid" style="margin-bottom:12px">
          <div class="f"><label>Columna aislamiento</label><select id="p_col"><option value="90" selected>90 °C (RHW-2/THHN)</option><option value="75">75 °C (THW)</option></select></div>
          <div class="f"><label>Factor temperatura</label><input id="p_ftemp" type="number" step="0.01" value="0.94"></div>
          <div class="f"><label>Factor agrupamiento</label><input id="p_fagr" type="number" step="0.01" value="1.0"></div>
        </div>
        <table class="calc" id="p_tAmp"></table>
        <div class="result g" id="p_resAmp"></div>
        <div class="desc" id="p_term75" style="margin:12px 0 0"></div>
      </section>
    </div>
    <section class="card rev">
      <h2>⚠ Revisión del cálculo económico original</h2>
      <div class="desc">El procedimiento del documento subestima la pérdida. Para que sea defendible conviene corregir:</div>
      <div class="revitem"><div class="ico">1</div><div><b>Unidades.</b> ρ = 28,26·10⁻⁹ Ω·m debe usarse con S en <b>m²</b>, o ρ = <span class="mono">0,02826 Ω·mm²/m</span> con S en mm². Mezclarlas dejó el resultado ~<b>1000× bajo</b> (una barra a 312 A disipa ≈ <span class="mono">770 Wh/h</span>).</div></div>
      <div class="revitem"><div class="ico">2</div><div><b>Reparto en paralelo.</b> Con 3 conductores/fase cada uno lleva <span class="mono">≈104 A</span>, no 312 A.</div></div>
      <div class="revitem"><div class="ico">3</div><div><b>Las tres fases.</b> La acometida tiene <b>9 conductores</b> (3×3); el ×3 del documento cubre una sola fase.</div></div>
      <div class="revitem"><div class="ico">✓</div><div><b>Corregido</b> (carga plena, $700/kWh): ≈ <span class="mono">771 W → 18,5 kWh/día → $12.950/día</span>. Con factor de pérdidas real baja proporcionalmente.</div></div>
    </section>
  </section>

  <!-- ==================== TAB 3: INTERRUPTOR Y ÁREA ECONÓMICA ==================== -->
  <section class="tabpane" id="pane-ik">
    <section class="card params">
      <h2>Datos del sistema</h2>
      <div class="desc">Comunes a los dos cálculos.</div>
      <div class="grid">
        <div class="f"><label>Potencia (VA)</label><input id="k_pow" type="number" step="100" value="112500"></div>
        <div class="f"><label>V (L-L)</label><input id="k_v" type="number" step="1" value="208"></div>
        <div class="f"><label>Fases</label><select id="k_ph"><option value="3" selected>3 (trifásico)</option><option value="1">1 (monofásico)</option></select></div>
        <div class="f"><label>Conduct. // por fase</label><input id="k_npar" type="number" step="1" min="1" value="3"></div>
      </div>
    </section>
    <div class="cols">
      <section class="card">
        <h2>Interruptor totalizador <span class="tag">125 % carga continua</span></h2>
        <div class="grid" style="margin-bottom:6px"><div class="f"><label>Factor de seguridad</label><input id="k_fs" type="number" step="0.05" value="1.25"></div></div>
        <table class="calc" id="k_tBrk"></table>
        <div class="result g" id="k_resBrk"></div>
        <div class="desc" id="k_brkNote" style="margin:12px 0 0"></div>
      </section>
      <section class="card">
        <h2>Área económica del conductor <span class="tag">Ley de Kelvin</span></h2>
        <div class="grid" style="margin-bottom:12px">
          <div class="f"><label>Material</label><select id="k_mat"><option value="al" selected>Aluminio</option><option value="cu">Cobre</option></select></div>
          <div class="f"><label>Calibre escogido</label><select id="k_cal"></select></div>
          <div class="f"><label>Tarifa energía ($/kWh)</label><input id="k_ce" type="number" step="1" value="700"></div>
          <div class="f"><label>Costo conductor ($/kg)</label><input id="k_cc" type="number" step="100" value="18000"></div>
          <div class="f"><label>Horas servicio (h/año)</label><input id="k_tau" type="number" step="1" value="2515"></div>
          <div class="f"><label>Interés anual (%)</label><input id="k_i" type="number" step="1" value="22"></div>
          <div class="f"><label>Factor de potencia</label><input id="k_fp" type="number" step="0.01" value="0.95"></div>
          <div class="f"><label>% de carga estimada</label><input id="k_load" type="number" step="1" value="65"></div>
        </div>
        <div class="subst" id="k_substK"></div>
        <table class="calc" id="k_tKel"></table>
        <div class="result g" id="k_resKel"></div>
        <label class="chk" id="k_loadLbl"><span class="sw" id="k_swLoad"><i></i></span> Aplicar % de carga a la corriente de operación</label>
      </section>
    </div>
    <section class="card">
      <h2>Notas técnicas</h2>
      <div class="notes"><ul>
        <li><b>Interruptor totalizador (NTC 2050 215-3):</b> al <b>125 %</b> de la carga continua, comercial inmediato superior, <b>≤ ampacidad del alimentador</b> (Art. 240-4). Categoría "A" con selectividad amperimétrica (IEC 60947-2, RETIE Art. 27.4.3).</li>
        <li><b>Ley de Kelvin:</b> S<sub>ec</sub> = I<sub>c</sub>·√( ρ·τ·c<sub>e</sub> / (δ·c<sub>c</sub>·(1+i)) ). Equilibra costo de pérdidas vs. costo anualizado del conductor. I<sub>c</sub> = fase ÷ paralelos. Si A<sub>e</sub> ≥ A<sub>c</sub> → adecuado.</li>
        <li><b>% de carga:</b> el documento calculó A<sub>c</sub> con la corriente a plena carga (el 65 % es referencia). Con carga media menor, el óptimo económico baja — actívalo con el interruptor.</li>
      </ul></div>
    </section>
  </section>

  <div class="disc">Estas calculadoras son <b>asistencia técnica</b>. La selección final de conductores y protecciones, la coordinación y la memoria deben ser verificadas y firmadas por el ingeniero responsable con matrícula profesional vigente (proyecto certificable RETIE 2024). Valores comerciales orientativos — verificar catálogo del fabricante y condiciones de obra.</div>
  <div class="foot">Acometida BT · NTC 2050 · RETIE 2024 · IEC 60909 / 60947-2 — Ing. Alexander Espinosa</div>
</div>

<script>
/* ===== global ===== */
function es(x,d){return Number(x).toLocaleString('es-CO',{minimumFractionDigits:d,maximumFractionDigits:d});}
function money(x){return '$ '+Number(x).toLocaleString('es-CO',{maximumFractionDigits:0});}
function nextComm(v,arr){for(const a of arr)if(a>=v-1e-9)return a;return arr[arr.length-1];}
function toggleTheme(){const d=document.documentElement,t=d.dataset.theme==='dark'?'light':'dark';d.dataset.theme=t;document.getElementById('themeBtn').textContent=t==='dark'?'☀️':'🌙';try{localStorage.setItem('acc_theme',t);}catch(e){}}
function showTab(t){document.querySelectorAll('.tabpane').forEach(p=>p.classList.toggle('on',p.id==='pane-'+t));document.querySelectorAll('.tabbar button').forEach(b=>b.classList.toggle('on',b.dataset.t===t));}
document.getElementById('themeBtn').textContent=document.documentElement.dataset.theme==='dark'?'☀️':'🌙';
@@CLOSE_SCRIPT@@

<!-- ===== MÓDULO 1: CORTOCIRCUITO ===== -->
<script>
(function(){
  const P='c_', $=id=>document.getElementById(P+id);
  const R3=Math.sqrt(3);
  
  // Sincroniza kVA y tipo (1φ/3φ) desde Paso 2 (demanda / transformador)
  try{
    var _dem=JSON.parse(localStorage.getItem('dem_state')||'{}');
    if(_dem && _dem.kvaTx && document.getElementById('c_pKva')){
      document.getElementById('c_pKva').value=_dem.kvaTx;
    }
    if(_dem && (_dem.tipo==='1'||_dem.tipo==='3') && document.getElementById('c_pPh')){
      document.getElementById('c_pPh').value=_dem.tipo;
    }
    if(_dem && _dem.uz && document.getElementById('c_pZ')){
      document.getElementById('c_pZ').value=_dem.uz;
    }
  }catch(e){}

  const BRK=[5,7.5,10,15,18,22,25,35,42,50,65,85,100,125];
  const FUS=[1,2,3,6,8,10,12,15,20,25,30,40,50,65,80,100,140,200];
  const KVAS=[15,30,45,75,112.5,150,225,300,400,500,630,750,1000,1250,1500];
  let mode='icc', useZtyp=true;
  function ztyp(k){if(k<=30)return 2.5;if(k<=75)return 3.5;if(k<=150)return 4.5;if(k<=300)return 5;if(k<=630)return 5.5;if(k<=1000)return 5.75;return 6.5;}
  /** Factor de fases: trifásico √3; monofásico 1 (S=V·I). NTC 2050 / práctica IEC. */
  function phaseK(){
    const ph=parseInt(($("pPh")&&$("pPh").value)||3,10);
    return ph===1 ? 1 : R3;
  }
  function calc(kVA,Zpct){
    const Vsec=parseFloat($("pVsec").value)||208, Vmt=parseFloat($("pVmt").value)||13.2;
    const kAsim=parseFloat($("pAsim").value)||1.25, fs=parseFloat($("pFs").value)||1.5;
    const ph=parseInt(($("pPh")&&$("pPh").value)||3,10);
    const k=ph===1?1:R3; // mono: sin √3 · tri: √3
    const Ibase=kVA*1000/(k*Vsec), Vbase=Vsec/1000, Ztr=Zpct/100;
    let Zc=0,Pcc=null,Icc_red=null;
    // Potencia de cortocircuito de red: en 3φ Pcc=√3·V·Ik; en 1φ Pcc=V·Ik (misma tensión de referencia)
    if(mode==='icc'){Icc_red=parseFloat($("pIcc").value)||0; Pcc=k*Vmt*Icc_red*1000; Zc=Pcc>0?kVA/Pcc:0;}
    else if(mode==='zc'){Zc=parseFloat($("pZc").value)||0;}
    const Ztot=Ztr+Zc, Icc=Ibase/Ztot, Iasim=Icc*kAsim, brk=nextComm(Iasim/1000,BRK);
    const Iprim=kVA/(k*Vmt), IfusCalc=Iprim*fs, fus=nextComm(IfusCalc,FUS);
    return {Vsec,Vmt,kAsim,fs,Ibase,Vbase,Ztr,Zc,Pcc,Icc_red,Ztot,Icc,Iasim,brk,Iprim,IfusCalc,fus,ph,k};
  }
  function render(){
    const kVA=parseFloat($("pKva").value)||112.5, Zpct=parseFloat($("pZ").value)||4.5, r=calc(kVA,Zpct);
    const row=(l,s,v,u,cls='')=>`<tr class="${cls}"><td class="lbl">${l}${s?` <small>${s}</small>`:''}</td><td class="val">${v}</td><td class="un">${u}</td></tr>`;
    const formI=r.ph===1?'kVA/V':'kVA/(√3·V)';
    const formP=r.ph===1?'V·Ik':'√3·V·Ik';
    let cc='';
    cc+=row(r.ph===1?'Ik simétrica (OR · MT)':'Ik3 simétrica trifásica (OR · MT)','Dato operador de red', mode==='inf'?'∞ (barra infinita)':(mode==='icc'?es(r.Icc_red,2)+' kA':'—'), '');
    const ik1=parseFloat($('c_pIk1')&&$('c_pIk1').value)||0;
    cc+=row('Ik1 monofásica / tierra (OR · MT)','Dato operador de red', mode==='icc'?es(ik1,2)+' kA':'—','');
    cc+=row('Ik1 usada en chequeo tierra','Informativa (OR)', mode==='icc'?es(ik1*1000,0):'—', mode==='icc'?'A':'');
    cc+=row('Tipo de transformador','', r.ph===1?'Monofásico (S = V·I)':'Trifásico (S = √3·V·I)','');
    cc+=row('kVA Base','', es(kVA,kVA%1?1:0),'kVA');
    cc+=row('I Base',formI, es(r.Ibase,2),'A');
    cc+=row('Z Transformador','', es(r.Ztr,3),'p.u.');
    cc+=row('V Base','', es(r.Vbase,3),'kV');
    cc+=row('Zc red','= kVA/Pcc ('+formP+')'+(r.Pcc?` (Pcc ${es(r.Pcc/1000,1)} MVA)`:''), es(r.Zc,5),'p.u.');
    cc+=row('Z total','= Ztrafo + Zc', es(r.Ztot,5),'p.u.');
    cc+=row('Icc simétrico','= I Base / Z total', es(r.Icc,0),'A');
    cc+=row('Icc asimétrico','= Icc × '+es(r.kAsim,2), es(r.Iasim,0),'A');
    cc+=row('Capacidad mínima del interruptor','', es(r.brk,r.brk%1?1:0),'kA C.I.','hi');
    $("tCC").innerHTML=cc;
    $("resCC").innerHTML=`<div class="big">${es(r.brk,r.brk%1?1:0)} kA</div><div class="txt">Interruptor con <b>capacidad ≥ ${es(r.Iasim,0)} A</b> (Icc asimétrico). Comercial inmediato superior.</div>`;
    let fu='';
    fu+=row('Potencia','', es(kVA*1000,0),'VA');
    fu+=row('Corriente primario', formI.replace('V', es(r.Vmt,1)+' kV'), es(r.Iprim,2),'A');
    fu+=row('Amp × Fact. Seg. ('+es(r.fs,1)+')','', es(r.IfusCalc,1),'A');
    fu+=row('Fusible escogido','tipo K', es(r.fus,0),'A','hi');
    $("tFus").innerHTML=fu;
    $("resFus").innerHTML=`<div class="big">${es(r.fus,0)} K</div><div class="txt">Cortacircuito <b>${es(r.fus,0)} A tipo K</b> en el primario (${es(r.Vmt,1)} kV). Verificar coordinación con el trafo.</div>`;
    let c=`<thead><tr><th>Capacidad</th><th>Z%</th><th>I Base</th><th>Icc sim</th><th>Icc asim</th><th>Interruptor</th><th>I prim</th><th>Fusible</th></tr></thead><tbody>`;
    const list=[...new Set([...KVAS,kVA])].sort((a,b)=>a-b);
    for(const k of list){const z=useZtyp?ztyp(k):Zpct, rr=calc(k,z), cur=Math.abs(k-kVA)<1e-6;
      c+=`<tr class="${cur?'cur':''}"><td>${es(k,k%1?1:0)} kVA</td><td>${es(z,1)}</td><td>${es(rr.Ibase,0)} A</td><td>${es(rr.Icc,0)} A</td><td>${es(rr.Iasim,0)} A</td><td class="b">${es(rr.brk,rr.brk%1?1:0)} kA</td><td>${es(rr.Iprim,1)} A</td><td class="b">${es(rr.fus,0)} K</td></tr>`;}
    c+=`</tbody>`;$("tComp").innerHTML=c;
    // Persistir resultados para informe y otros módulos
    try{
      const ik1=parseFloat(($("pIk1")&&$("pIk1").value)||0)||0;
      localStorage.setItem('acc_state', JSON.stringify({
        kVA: kVA, Zpct: Zpct, Vsec: r.Vsec, Vmt: r.Vmt, ph: r.ph,
        Ibase: r.Ibase, Icc: r.Icc, Iasim: r.Iasim, brk: r.brk,
        Iprim: r.Iprim, fus: r.fus, IfusCalc: r.IfusCalc,
        Icc_red: r.Icc_red, Ztot: r.Ztot, Ztr: r.Ztr, Zc: r.Zc,
        kAsim: r.kAsim, fs: r.fs, mode: mode, ik1: ik1,
        ts: Date.now()
      }));
    }catch(e){}
  }
  function setMode(m){mode=m;$("modeSeg").querySelectorAll('button').forEach(b=>b.classList.toggle('on',b.dataset.m===m));$("fIcc").style.display=m==='icc'?'':'none';$("fZc").style.display=m==='zc'?'':'none';render();}
  function toggleZtyp(){useZtyp=!useZtyp;$("swZ").classList.toggle('on',useZtyp);render();}
  function loadDoc(){$("pKva").value=112.5;$("pVsec").value=208;$("pVmt").value=13.2;$("pZ").value=4.5;$("pAsim").value=1.25;$("pFs").value=1.5;setMode('zc');$("pZc").value=0.00057;render();}
  $("modeSeg").querySelectorAll('button').forEach(b=>b.addEventListener('click',()=>setMode(b.dataset.m)));
  $("presetDoc").addEventListener('click',loadDoc);
  $("swZ").addEventListener('click',toggleZtyp);
  ['pKva','pVsec','pVmt','pZ','pAsim','pFs','pIcc','pIk1','pZc'].forEach(id=>{if($(id))$(id).addEventListener('input',render);});
  if($('pPh'))$('pPh').addEventListener('change',render);
  render();
})();
@@CLOSE_SCRIPT@@

<!-- ===== MÓDULO 2: PÉRDIDAS Y AMPACIDAD ===== -->
<script>
(function(){
  const P='p_', $=id=>document.getElementById(P+id);
  const R3=Math.sqrt(3);
  const CB={'8':[8.37,40,45,50,55],'6':[13.3,50,60,65,75],'4':[21.15,65,75,85,95],'3':[26.67,75,85,100,110],
   '2':[33.62,90,100,115,130],'1':[42.41,100,115,130,145],'1/0':[53.48,120,135,150,170],'2/0':[67.43,135,150,175,195],
   '3/0':[85.01,155,175,200,225],'4/0':[107.2,180,205,230,260],'250':[126.7,205,230,255,290],'300':[152,230,260,285,320],
   '350':[177.3,250,280,310,350],'400':[202.7,270,305,335,380],'500':[253.4,310,350,380,430],'600':[304,340,385,420,475],'750':[380,385,435,475,535]};
  const RHO20={al:0.02826,cu:0.0172}, ALPHA={al:0.00403,cu:0.00393};
  function fillCal(){$("cal").innerHTML=Object.keys(CB).map(k=>`<option value="${k}" ${k==='4/0'?'selected':''}>${k} AWG${['250','300','350','400','500','600','750'].includes(k)?' kcmil':''}</option>`).join('');}
  function amp(cal,mat,col){const d=CB[cal];if(!d)return 0;return col==='75'?(mat==='al'?d[1]:d[3]):(mat==='al'?d[2]:d[4]);}
  function render(){
    const mat=$("mat").value, cal=$("cal").value, d=CB[cal]||CB['4/0'], S=d[0]; $("sec").value=es(S,1);
    const L=parseFloat($("len").value)||0, n=Math.max(1,parseFloat($("npar").value)||1), ph=parseInt($("ph").value), Iph=parseFloat($("iph").value)||0;
    const price=parseFloat($("price").value)||0, flp=parseFloat($("flp").value)||0, Top=parseFloat($("top").value)||20;
    const rho=RHO20[mat]*(1+ALPHA[mat]*(Top-20));
    const Ic=Iph/n, Rc=rho*L/S, Rph=Rc/n, Pc=Ic*Ic*Rc, Pph=Iph*Iph*Rph, Ptot=Pph*ph;
    const Eday=Ptot/1000*24*flp, Emonth=Eday*30, Eyear=Eday*365;
    $("subst").innerHTML=
      `ρ(${mat==='al'?'Al':'Cu'}, ${es(Top,0)}°C) <span class="op">=</span> <b>${es(rho,5)}</b> Ω·mm²/m<br>`+
      `R_c <span class="op">= ρ·L/S =</span> ${es(rho,5)}·${es(L,0)}/${es(S,1)} <span class="op">=</span> <b>${es(Rc,5)}</b> Ω<br>`+
      `I_c <span class="op">= I/n =</span> ${es(Iph,1)}/${es(n,0)} <span class="op">=</span> <b>${es(Ic,2)}</b> A<br>`+
      `P_c <span class="op">= I_c²·R_c =</span> ${es(Ic,1)}²·${es(Rc,5)} <span class="op">=</span> <b>${es(Pc,1)}</b> W<br>`+
      `P_total <span class="op">= P_c · n · fases =</span> ${es(Pc,1)}·${es(n,0)}·${ph} <span class="op">=</span> <b>${es(Ptot,1)}</b> W`;
    const rp=(l,s,v,u,cls='')=>`<tr class="${cls}"><td class="lbl">${l}${s?` <small>${s}</small>`:''}</td><td class="val">${v}</td><td class="un">${u}</td></tr>`;
    let tp='';
    tp+=rp('Pérdida por conductor','',es(Pc,1),'W');
    tp+=rp('Pérdida por fase','('+es(n,0)+' // )',es(Pph,1),'W');
    tp+=rp('Pérdida total','('+ph*n+' conductores)',es(Ptot,1),'W');
    tp+=rp('Energía por día','×24 h ×'+es(flp,2),es(Eday,2),'kWh');
    tp+=rp('Energía por mes','',es(Emonth,1),'kWh');
    tp+=rp('Energía por año','',es(Eyear,0),'kWh');
    $("tPerd").innerHTML=tp;
    $("resPerd").innerHTML=`<div class="big">${money(Eday*price)}/día</div><div class="txt">Costo de pérdidas: <b>${money(Emonth*price)}/mes</b> · <b>${money(Eyear*price)}/año</b> — a ${money(price)}/kWh, factor ${es(flp,2)}.</div>`;
    const col=$("col").value, ft=parseFloat($("ftemp").value)||0, fa=parseFloat($("fagr").value)||0;
    const base=amp(cal,mat,col), corr=base*ft*fa, tot=corr*n, ok=tot>=Iph, marg=Iph>0?((tot-Iph)/Iph*100):0;
    let ta='';
    ta+=rp('Ampacidad base',cal+' '+(mat==='al'?'Al':'Cu')+' @'+col+'°C',es(base,0),'A');
    ta+=rp('× Factor temperatura','',es(ft,2),'');
    ta+=rp('× Factor agrupamiento','',es(fa,2),'');
    ta+=rp('Ampacidad corregida','por conductor',es(corr,1),'A');
    ta+=rp('Ampacidad total','× '+es(n,0)+' en paralelo',es(tot,1),'A','hi');
    $("tAmp").innerHTML=ta;
    $("resAmp").className='result '+(ok?'g':'r');
    $("resAmp").innerHTML=`<div class="big">${ok?'✓':'✗'} ${es(tot,0)} A</div><div class="txt">${ok?'Cumple':'NO cumple'}: ${es(tot,0)} A ${ok?'≥':'<'} ${es(Iph,1)} A de carga${ok?` · margen +${es(marg,0)}%`:''}.</div>`;
    const b75=amp(cal,mat,'75'),tot75=b75*ft*fa*n;
    $("term75").innerHTML=`<b>Límite terminal 75 °C (Art. 110-14(c)):</b> ${cal} ${mat==='al'?'Al':'Cu'} @75°C = ${es(b75,0)} A → ×${es(n,0)} = ${es(tot75,0)} A ${tot75>=Iph?'≥':'<'} ${es(Iph,0)} A ${tot75>=Iph?'(también cumple)':'(revisar)'}.`;
  }
  fillCal();
  ['mat','cal','len','npar','ph','iph','price','flp','top','col','ftemp','fagr'].forEach(id=>$(id).addEventListener('input',render));
  render();
})();
@@CLOSE_SCRIPT@@

<!-- ===== MÓDULO 3: INTERRUPTOR Y ÁREA ECONÓMICA ===== -->
<script>
(function(){
  const P='k_', $=id=>document.getElementById(P+id);
  const R3=Math.sqrt(3);
  const BRK=[15,20,25,30,40,50,60,70,80,90,100,110,125,150,160,175,200,225,250,300,350,400,450,500,600,630,700,800,1000,1200,1250,1600,2000,2500];
  const CB={'8':8.37,'6':13.3,'4':21.15,'2':33.62,'1':42.41,'1/0':53.48,'2/0':67.43,'3/0':85.01,'4/0':107.2,'250':126.7,'300':152,'350':177.3,'400':202.7,'500':253.4,'600':304,'750':380};
  const MAT={al:{rho:0.02826,dens:2700},cu:{rho:0.0172,dens:8900}};
  let useLoad=false;
  function fillCal(){$("cal").innerHTML=Object.keys(CB).map(k=>`<option value="${k}" ${k==='4/0'?'selected':''}>${k}${['250','300','350','400','500','600','750'].includes(k)?' kcmil':' AWG'} · ${es(CB[k],1)} mm²</option>`).join('');}
  function render(){
    const Pw=parseFloat($("pow").value)||0, V=parseFloat($("v").value)||1, ph=parseInt($("ph").value), n=Math.max(1,parseFloat($("npar").value)||1);
    const Iph=ph===3? Pw/(R3*V) : Pw/V;
    const fs=parseFloat($("fs").value)||1.25, Iseg=Iph*fs, brk=nextComm(Iseg,BRK);
    const rb=(l,s,v,u,cls='')=>`<tr class="${cls}"><td class="lbl">${l}${s?` <small>${s}</small>`:''}</td><td class="val">${v}</td><td class="un">${u}</td></tr>`;
    $("tBrk").innerHTML=rb('Potencia','',es(Pw,0),'VA')+rb('Corriente','P/(√3·V)',es(Iph,2),'A')+rb('Amp × Fact.Seg ('+es(fs,2)+')','',es(Iseg,2),'A')+rb('Breaker escogido','',es(brk,0),'A','hi');
    $("resBrk").innerHTML=`<div class="big">${es(brk,0)} A</div><div class="txt">Totalizador comercial ≥ <b>${es(Iseg,0)} A</b> (125 % de ${es(Iph,0)} A).</div>`;
    $("brkNote").innerHTML=`Verificar: breaker ${es(brk,0)} A ≤ ampacidad del alimentador y coordinación aguas arriba.`;
    const mat=$("mat").value, M=MAT[mat], cal=$("cal").value, Ae=CB[cal]||107.2;
    const ce=(parseFloat($("ce").value)||0)/1000, cc=parseFloat($("cc").value)||0, tau=parseFloat($("tau").value)||0, i=(parseFloat($("i").value)||0)/100, load=(parseFloat($("load").value)||0)/100;
    const deltaLin=M.dens*1e-6, Ic0=Iph/n, Ic=useLoad?Ic0*load:Ic0;
    const num=M.rho*tau*ce, den=deltaLin*cc*(1+i), Ac=Ic*Math.sqrt(num/den), ok=Ae>=Ac, marg=Ac>0?((Ae-Ac)/Ac*100):0;
    $("substK").innerHTML=
      `I_c <span class="op">= I/n${useLoad?'·%carga':''} =</span> ${es(Iph,1)}/${n}${useLoad?'·'+es(load,2):''} <span class="op">=</span> <b>${es(Ic,2)}</b> A<br>`+
      `num <span class="op">= ρ·τ·c_e =</span> ${es(M.rho,5)}·${es(tau,0)}·${es(ce,4)} <span class="op">=</span> <b>${es(num,3)}</b><br>`+
      `den <span class="op">= δ·c_c·(1+i) =</span> ${es(deltaLin,5)}·${es(cc,0)}·${es(1+i,2)} <span class="op">=</span> <b>${es(den,3)}</b><br>`+
      `A_c <span class="op">= I_c·√(num/den) =</span> ${es(Ic,1)}·√(${es(num/den,4)}) <span class="op">=</span> <b>${es(Ac,2)}</b> mm²`;
    $("tKel").innerHTML=
      rb('Conductor escogido',cal+' '+(mat==='al'?'Al':'Cu'),es(Ae,1),'mm²')+
      rb('Corriente por conductor','',es(Ic,2),'A')+
      rb('Área mínima económica (Ac)','Kelvin',es(Ac,1),'mm²')+
      rb('Área conductor escogido (Ae)','',es(Ae,1),'mm²','hi');
    $("resKel").className='result '+(ok?'g':'r');
    $("resKel").innerHTML=`<div class="big">${ok?'✓':'✗'} ${es(Ae,1)} mm²</div><div class="txt">${ok?'CUMPLE':'NO cumple'}: Ae ${ok?'≥':'<'} Ac (${es(Ac,1)} mm²)${ok?` · margen +${es(marg,0)}%`:` · conviene subir de calibre`}.</div>`;
  }
  function toggleLoad(){useLoad=!useLoad;$("swLoad").classList.toggle('on',useLoad);render();}
  $("loadLbl").addEventListener('click',toggleLoad);
  fillCal();
  ['pow','v','ph','npar','fs','mat','cal','ce','cc','tau','i','fp','load'].forEach(id=>$(id).addEventListener('input',render));
  render();
})();
@@CLOSE_SCRIPT@@
</body>
</html>

</script>
<script type="text/html" id="src-spt">
<!doctype html>
<html lang="es">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Diseño de Puesta a Tierra 3D — IEEE 80 · Ing. Alexander Espinosa</title>
<script>(function(){
function applyLineWeight(){try{const mode=localStorage.getItem('suite_lineW')||'thick';const f=mode==='thin'?0.38:1;const root=document.getElementById('cv')||document.querySelector('svg.canvas')||document.querySelector('#stage svg')||document.querySelector('svg');if(!root)return;root.querySelectorAll('[stroke-width]').forEach(el=>{if(el.dataset.sw0==null)el.dataset.sw0=el.getAttribute('stroke-width')||'1';const base=parseFloat(el.dataset.sw0);if(!isFinite(base))return;el.setAttribute('stroke-width',String(Math.max(0.25,base*f)));});}catch(e){}}
window.addEventListener('message',function(e){if(e.data&&e.data.type==='suite_lineW')applyLineWeight();});
try{var t=localStorage.getItem('spt_theme')||'dark';document.documentElement.dataset.theme=t;}catch(e){}})();@@CLOSE_SCRIPT@@
<style>
  :root{--bg:#0b1020;--panel:#111a2e;--panel2:#0c1424;--line:rgba(255,255,255,.1);--line2:rgba(255,255,255,.05);
    --ink:#e9eef8;--mut:#93a0b8;--faint:#5f6c85;--blue:#4f8cff;--amber:#f5b301;--green:#34d399;--red:#f4626f;--violet:#a78bfa;--cyan:#22d3ee;
    --copper:#e08a4b;--soil:#8a6a4a;--surf:#6b7a86;--stroke:#c7d4ea;--grid:rgba(255,255,255,.05);--grid2:rgba(255,255,255,.09);
    --mono:'SFMono-Regular',ui-monospace,Consolas,monospace;--sans:'Inter','Segoe UI',system-ui,-apple-system,Arial,sans-serif;
    --sh:0 1px 2px rgba(0,0,0,.4),0 14px 34px -18px rgba(0,0,0,.7)}
  [data-theme="light"]{--bg:#eef1f7;--panel:#fff;--panel2:#f5f7fb;--line:rgba(18,30,60,.12);--line2:rgba(18,30,60,.06);
    --ink:#131a29;--mut:#4d5972;--faint:#8794a9;--blue:#1f5fd0;--amber:#c07d00;--green:#0f9d63;--red:#d8434f;--violet:#7c3aed;
    --copper:#c56a28;--soil:#9c7b57;--surf:#8494a0;--stroke:#3a4658;--grid:rgba(18,30,60,.06);--grid2:rgba(18,30,60,.12);--sh:0 1px 2px rgba(20,30,60,.06),0 12px 30px -16px rgba(30,40,90,.25)}
  *{box-sizing:border-box}html,body{margin:0;height:100%}
  body{font-family:var(--sans);background:var(--bg);color:var(--ink);font-size:14px;-webkit-font-smoothing:antialiased;overflow:hidden}
  button,input,select{font-family:inherit}
  .top{display:flex;align-items:center;gap:11px;padding:9px 15px;background:var(--panel);border-bottom:1px solid var(--line);z-index:10;flex-wrap:wrap}
  .logo{width:31px;height:31px;border-radius:9px;display:grid;place-items:center;background:linear-gradient(135deg,var(--green),var(--cyan));flex:none}.logo svg{width:18px;height:18px}
  .top h1{margin:0;font-size:13.5px;font-weight:800;line-height:1.15}.top .sub{font-size:10px;color:var(--mut);font-weight:600}.top .nm{font-size:10px;color:var(--amber);font-weight:800}
  .sp{flex:1}
  .tabs{display:inline-flex;background:var(--panel2);border:1px solid var(--line);border-radius:10px;padding:3px}
  .tabs button{border:0;background:transparent;color:var(--mut);font-weight:800;font-size:12.5px;padding:7px 15px;border-radius:7px;cursor:pointer;transition:.12s}
  .tabs button.on{background:linear-gradient(135deg,var(--green),var(--cyan));color:#04231a}
  .rbadge{font-family:var(--mono);font-weight:800;font-size:12.5px;background:color-mix(in srgb,var(--green) 16%,transparent);color:var(--green);border:1px solid color-mix(in srgb,var(--green) 30%,var(--line));padding:6px 11px;border-radius:9px}
  .ib{width:33px;height:33px;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--ink);cursor:pointer;font-size:14px;display:grid;place-items:center}
  .btnT{border:1px solid var(--line);background:var(--panel2);color:var(--ink);padding:7px 12px;border-radius:9px;font-size:12.5px;font-weight:700;cursor:pointer}.btnT:hover{border-color:var(--green)}
  .wrap{display:grid;grid-template-columns:300px 1fr;height:calc(100vh - 52px)}
  @media(max-width:900px){.wrap{grid-template-columns:1fr}}
  .side{overflow-y:auto;padding:13px;border-right:1px solid var(--line);background:var(--panel2)}
  .side h3{font-size:9.5px;letter-spacing:.13em;text-transform:uppercase;color:var(--faint);font-weight:800;margin:15px 2px 7px}.side h3:first-child{margin-top:0}
  .card{background:var(--panel);border:1px solid var(--line);border-radius:11px;padding:11px;margin-bottom:9px}
  .brow{display:grid;grid-template-columns:1fr 1fr;gap:7px}.brow.b3{grid-template-columns:1fr 1fr 1fr}
  .f{margin-bottom:8px}.f:last-child{margin-bottom:0}
  .f label{display:block;font-size:10px;font-weight:650;color:var(--mut);margin-bottom:3px}
  .f input,.f select{width:100%;padding:7px 8px;border:1px solid var(--line);border-radius:7px;background:var(--panel2);color:var(--ink);font-size:12.5px;font-variant-numeric:tabular-nums}
  .f input:focus,.f select:focus{outline:0;border-color:var(--green)}
  .flag input{border-left:3px solid var(--amber)}
  .stat{border-radius:10px;padding:9px 11px;font-size:12px;font-weight:700;display:flex;align-items:center;gap:8px}
  .stat.ok{background:color-mix(in srgb,var(--green) 13%,transparent);color:var(--green)}.stat.bad{background:color-mix(in srgb,var(--red) 13%,transparent);color:var(--red)}
  .stat .dot{width:9px;height:9px;border-radius:50%;background:currentColor}
  .kv{display:flex;justify-content:space-between;align-items:center;padding:6px 0;border-bottom:1px solid var(--line2);font-size:12px}.kv:last-child{border-bottom:0}
  .kv .k{color:var(--mut)}.kv .v{font-family:var(--mono);font-weight:800;display:flex;align-items:center;gap:7px}
  .pill{font-size:9px;font-weight:800;padding:1px 6px;border-radius:5px}.pill.ok{background:color-mix(in srgb,var(--green) 18%,transparent);color:var(--green)}.pill.bad{background:color-mix(in srgb,var(--red) 18%,transparent);color:var(--red)}
  .btn{border:1px solid var(--line);background:var(--panel2);color:var(--ink);padding:8px 11px;border-radius:9px;font-size:12.5px;font-weight:700;cursor:pointer;width:100%;display:flex;align-items:center;gap:7px;justify-content:center}.btn:hover{border-color:var(--green)}
  .hint{font-size:10.5px;color:var(--mut);line-height:1.45}
  .stage{position:relative;overflow:hidden}
  svg.canvas{display:block;width:100%;height:100%;touch-action:none;cursor:grab}svg.canvas.grabbing{cursor:grabbing}
  .legend{position:absolute;left:12px;bottom:11px;background:color-mix(in srgb,var(--panel) 90%,transparent);backdrop-filter:blur(8px);border:1px solid var(--line);border-radius:10px;padding:8px 11px;font-size:10px;color:var(--mut);display:flex;flex-direction:column;gap:4px}
  .legend .row{display:flex;align-items:center;gap:7px}.legend b{color:var(--ink)}.lg-l{width:15px;border-top:3px solid}.lg-d{width:10px;height:10px;border-radius:2px}
  .hud{position:absolute;right:12px;top:11px;background:color-mix(in srgb,var(--panel) 90%,transparent);backdrop-filter:blur(8px);border:1px solid var(--line);border-radius:10px;padding:8px 11px;font-size:10.5px;color:var(--mut);font-family:var(--mono);min-width:130px}.hud b{color:var(--ink)}
  .zoombar{position:absolute;right:12px;bottom:11px;display:flex;flex-direction:column;gap:6px}
  .zoombar button{width:33px;height:33px;border-radius:9px;border:1px solid var(--line);background:color-mix(in srgb,var(--panel) 90%,transparent);color:var(--ink);cursor:pointer;font-size:15px;font-weight:700}
  .viewhelp{position:absolute;left:12px;top:11px;background:color-mix(in srgb,var(--panel) 88%,transparent);backdrop-filter:blur(8px);border:1px solid var(--line);border-radius:9px;padding:7px 11px;font-size:11px;color:var(--mut);font-weight:600;max-width:340px}.viewhelp b{color:var(--ink)}
  .matov{position:fixed;inset:0;z-index:70;background:color-mix(in srgb,var(--bg) 90%,transparent);backdrop-filter:blur(8px);display:none;overflow-y:auto;padding:22px}.matov.show{display:block}
  .matcard{max-width:900px;margin:0 auto;background:var(--panel);border:1px solid var(--line);border-radius:16px;box-shadow:var(--sh);padding:26px clamp(18px,3vw,32px)}
  .mathead{display:flex;justify-content:space-between;align-items:flex-start;gap:16px;border-bottom:2px solid var(--green);padding-bottom:14px}
  .mathead h2{margin:0;font-size:18px;font-weight:800}.mathead .sub{font-size:12px;color:var(--mut)}
  .matclose{width:36px;height:36px;border-radius:9px;border:1px solid var(--line);background:var(--panel2);color:var(--ink);font-size:18px;cursor:pointer;flex:none}
  table.mt{width:100%;border-collapse:collapse;font-size:12px;margin:6px 0}
  table.mt th{font-size:9.5px;text-transform:uppercase;letter-spacing:.04em;color:var(--mut);font-weight:700;text-align:left;padding:7px 9px;border-bottom:1px solid var(--line)}
  table.mt td{padding:7px 9px;border-bottom:1px solid var(--line2)}
  table.mt td.n{text-align:right;font-family:var(--mono);font-weight:700;white-space:nowrap}
  table.mt tr.grp td{background:var(--panel2);color:var(--green);font-weight:800;font-size:11px;text-transform:uppercase;letter-spacing:.05em}
  .matnote{font-size:11px;color:var(--mut);background:var(--panel2);border-left:3px solid var(--amber);border-radius:0 8px 8px 0;padding:9px 12px;margin-top:14px;line-height:1.5}
  .matbtns{display:flex;gap:10px;margin-top:14px}
  .toast{position:fixed;left:50%;bottom:20px;transform:translateX(-50%) translateY(14px);background:var(--ink);color:var(--bg);padding:9px 15px;border-radius:9px;font-size:12.5px;font-weight:700;opacity:0;pointer-events:none;transition:.18s;z-index:90}.toast.show{opacity:1;transform:translateX(-50%) translateY(0)}
  @media print{.top,.side,.zoombar,.legend,.hud,.viewhelp,.matbtns,.matclose{display:none!important}.matov{position:static;display:block!important;background:#fff;padding:0}.matcard{box-shadow:none;border:0;max-width:none}body{background:#fff;overflow:visible}}
</style>
</head>
<body>
<header class="top">
  <div class="logo"><svg viewBox="0 0 24 24" fill="none"><path d="M12 3v7M7 10h10M9 10v4M12 10v6M15 10v4M6 20h12" stroke="#04231a" stroke-width="1.9" stroke-linecap="round"/></svg></div>
  <div><h1>Puesta a Tierra 3D · IEEE 80</h1><div class="sub">IEEE 80 · RETIE · esquema Excel malla · IEEE 81 medición ρ</div><div class="nm">Ing. Alexander Espinosa</div></div>
  <div class="sp"></div>
  <div class="tabs" id="tabs"><button data-t="planta" onclick="setTab('planta')">⬒ Planta</button><button data-t="v3d" class="on" onclick="setTab('v3d')">◰ 3D</button></div>
  <div class="rbadge" id="rBadge">Rg — Ω</div>
  <button class="btnT" onclick="openMat()">📋 Materiales</button>
  <button class="ib" id="themeBtn" onclick="toggleTheme()">🌙</button>
</header>

<div class="wrap">
  <aside class="side">
    <h3>Estado del diseño</h3>
    <div id="statusBox"></div>

    <h3>1. Datos de entrada (sistema)</h3>
    <div class="card">
      <div class="brow"><div class="f"><label>Capacidad trafo (kVA)</label><input id="eKva" type="number" step="0.1" value="112.5"></div>
        <div class="f"><label>Z trafo (p.u.)</label><input id="eZt" type="number" step="0.001" value="0.04"></div></div>
      <div class="brow"><div class="f"><label>V AT (V)</label><input id="eVat" type="number" step="1" value="13200"></div>
        <div class="f"><label>V BT (V)</label><input id="eVbt" type="number" step="1" value="208"></div></div>
      <div class="brow"><div class="f flag"><label>Ik punto conexión (kA)</label><input id="eIk" type="number" step="0.1" value="8.7"></div>
        <div class="f"><label>Factor asim. Fc</label><input id="eFc" type="number" step="0.01" value="1.25"></div></div>
      <div class="brow"><div class="f"><label>Motores (HP)</label><input id="ePmot" type="number" step="1" value="10"></div>
        <div class="f"><label>Despeje falla (ms)</label><input id="eTms" type="number" step="10" value="300"></div></div>
      <div class="brow"><div class="f"><label>Peso corporal</label><select id="fKg"><option value="70" selected>70 kg</option><option value="50">50 kg</option></select></div>
        <div class="f"><label>R límite RETIE (Ω)</label><input id="fRlim" type="number" step="1" value="10"></div></div>
      <div class="f"><label>Tipo unión conductor</label>
        <select id="eJoin"><option value="sold">Soldada (Tm alta)</option><option value="pern">Pernada / mecánica</option></select>
      </div>
    </div>

    <h3>2. Configuración de la malla</h3>
    <div class="card">
      <div class="brow"><div class="f"><label>Largo Lx (m)</label><input id="gL" type="number" step="0.5" value="4"></div><div class="f"><label>Ancho Ly (m)</label><input id="gW" type="number" step="0.5" value="4"></div></div>
      <div class="brow"><div class="f"><label>Separación Di (m)</label><input id="gD" type="number" step="0.5" value="1"></div><div class="f"><label>Profundidad h (m)</label><input id="gH" type="number" step="0.1" value="0.6"></div></div>
      <div class="brow"><div class="f"><label>Long. colas (m)</label><input id="gCola" type="number" step="0.5" value="1"></div><div class="f"><label>Contrapesos (m)</label><input id="gCont" type="number" step="0.5" value="0"></div></div>
      <div class="f"><label>Conductor (mín. 2/0 AWG)</label><select id="gCal"></select></div>
    </div>

    <h3>3. Electrodos y suelo</h3>
    <div class="card">
      <div class="brow"><div class="f"><label>Cant. electrodos</label><input id="gNR" type="number" step="1" min="0" value="6"></div><div class="f"><label>Long. electrodo (m)</label><input id="gLr" type="number" step="0.1" value="2.4"></div></div>
      <div class="f flag"><label>ρ terreno Ro (Ω·m)</label><input id="sRho" type="number" step="1" value="20"></div>
      <div class="brow"><div class="f flag"><label>ρ superficie Ro1 (Ω·m)</label><input id="sRhos" type="number" step="100" value="10000"></div><div class="f"><label>Hs capa (m)</label><input id="sHs" type="number" step="0.01" value="0.1"></div></div>
    </div>

    <h3>4. Resultados IEEE 80 / RETIE</h3>
    <div class="card" id="resBox"></div>
    <div class="hint" style="margin-top:6px">IEEE 80 (Sverak Rg, Em, Es) · sección térmica · R≤10 Ω RETIE · ρ&lt;50 Ω·m con registros IEEE 81 · calibre mín. 2/0 AWG Cu.</div>
    <button class="btn" style="margin-top:9px" onclick="fitView()">Centrar vista</button>
    <button class="btn" style="margin-top:6px;background:#1a5c4a" type="button" onclick="seedFromSuite()">↻ Traer kVA / Ik de la Suite</button>
  </aside>

  <div class="stage">
    <svg class="canvas" id="cv" viewBox="0 0 1040 600" preserveAspectRatio="xMidYMid meet"></svg>
    <div class="viewhelp" id="viewHelp"></div>
    <div class="hud" id="hud"></div>
    <div class="legend" id="legend"></div>
    <div class="zoombar"><button onclick="zoom(1.2)">＋</button><button onclick="zoom(1/1.2)">－</button></div>
  </div>
</div>

<div class="matov" id="matov">
  <div class="matcard">
    <div class="mathead"><div><h2>Lista de materiales — SPT</h2><div class="sub" id="matSub"></div></div><button class="matclose" onclick="closeMat()">✕</button></div>
    <div id="matBody"></div>
    <div class="matnote" id="matNote"></div>
    <div class="matbtns"><button class="btn" style="width:auto" onclick="window.print()">⭳ Imprimir / PDF</button><button class="btn" style="width:auto" onclick="closeMat()">Cerrar</button></div>
  </div>
</div>
<div class="toast" id="toast"></div>

<script>
const $=id=>document.getElementById(id);const PI=Math.PI;
const VBW=1040,VBH=600;
const cv=$("cv");
// calibres cobre desnudo: [mm², diámetro m]
const CU={'4':[21.2,0.00519],'2':[33.6,0.00654],'1/0':[53.5,0.00825],'2/0':[67.4,0.00927],'3/0':[85.0,0.0104],'4/0':[107.2,0.01168],'250':[126.7,0.0127],'350':[177.3,0.01503],'500':[253.0,0.0179]};
let S={tab:'v3d', cam:{az:34,el:24,s:26}, viewP:{x0:-2,y0:-2,s:34}, drag:null};
try{const j=JSON.parse(localStorage.getItem('spt_state'));if(j){S=Object.assign(S,j);S.drag=null;}}catch(e){}
function save(){try{const p=P(),g=geom(p);localStorage.setItem('spt_state',JSON.stringify({tab:S.tab,cam:S.cam,viewP:S.viewP,p,g,ts:Date.now()}));}catch(e){}}
const es=(x,d)=>Number(x).toLocaleString('es-CO',{minimumFractionDigits:d,maximumFractionDigits:d});
function cvar(n){return getComputedStyle(document.documentElement).getPropertyValue(n).trim()||'#888';}

function P(){
  const Ik_kA=+$("eIk").value||0, Fc=+$("eFc").value||1.25;
  const tms=+$("eTms").value||300, ts=Math.max(0.05, tms/1000);
  const IG=Ik_kA*1000*Fc;
  return {
    kva:+$("eKva").value||112.5, Zt:+$("eZt").value||0.04,
    Vat:+$("eVat").value||13200, Vbt:+$("eVbt").value||208,
    Ik_kA, Fc, Pmot:+$("ePmot").value||0, tms, ts, join:($("eJoin")&&$("eJoin").value)||'sold',
    L:+$("gL").value||4, W:+$("gW").value||4, D:+$("gD").value||1, h:+$("gH").value||0.6,
    cola:+$("gCola").value||0, cont:+$("gCont").value||0, cal:$("gCal").value||'2/0',
    NR:Math.max(0,+$("gNR").value||0), Lr:+$("gLr").value||2.4,
    rho:+$("sRho").value||20, rhos:+$("sRhos").value||10000, hs:+$("sHs").value||0.1,
    IG, kg:($("fKg")&&$("fKg").value)||'70', Rlim:+$("fRlim").value||10
  };
}
function geom(p){
  const nx=Math.max(2,Math.round(p.W/p.D)+1), ny=Math.max(2,Math.round(p.L/p.D)+1);
  const Lgrid=nx*p.L+ny*p.W;
  const LC=Lgrid+(p.cola||0)+(p.cont||0);
  const LR=p.NR*p.Lr, LT=LC+LR, A=p.L*p.W;
  return {nx,ny,Lgrid,LC,LR,LT,A};
}
function seccionTermica(I, tc, join){
  const TCAP=3.42, K0=234.5, Ta=40, Tm=join==='pern'?250:1084;
  const ar=0.00393, rr=1.72;
  const lnTerm=Math.log((K0+Tm)/(K0+Ta));
  return I*Math.sqrt(tc*(ar*rr)/(TCAP*1e-4*lnTerm));
}
function pickCalibre(mm2){
  const order=['4','2','1/0','2/0','3/0','4/0','250','350','500'];
  let chosen='2/0';
  for(const k of order){
    const a=(CU[k]||[0])[0];
    if(a>=Math.max(mm2,67.4)){ chosen=k; break; }
  }
  if((CU[chosen]||[0])[0]<67.4) chosen='2/0';
  return chosen;
}
function calc(){
  const p=P(), g=geom(p);
  const d=(CU[p.cal]||CU['2/0'])[1], Lp=2*(p.L+p.W);
  const Rg=p.rho*(1/g.LT + 1/Math.sqrt(20*g.A)*(1+1/(1+p.h*Math.sqrt(20/g.A))));
  const GPR=p.IG*Rg;
  const na=2*g.LC/Lp, nb=Math.sqrt(Lp/(4*Math.sqrt(g.A))), n=na*nb, Ki=0.644+0.148*n;
  const Kh=Math.sqrt(1+p.h), Kii=1;
  const Km=(1/(2*PI))*(Math.log(p.D*p.D/(16*p.h*d)+(p.D+2*p.h)**2/(8*p.D*d)-p.h/(4*d))+(Kii/Kh)*Math.log(8/(PI*(2*n-1))));
  const LM=g.LC+(1.55+1.22*(p.Lr/Math.sqrt(p.L*p.L+p.W*p.W)))*g.LR;
  const Em=p.rho*p.IG*Km*Ki/LM;
  const Ks=(1/PI)*(1/(2*p.h)+1/(p.D+p.h)+(1/p.D)*(1-0.5**Math.max(0,n-2)));
  const LS=0.75*g.LC+0.85*g.LR;
  const Es=p.rho*p.IG*Ks*Ki/LS;
  const Cs=1-0.09*(1-p.rho/p.rhos)/(2*p.hs+0.09);
  const k=p.kg==='50'?0.116:0.157;
  const Etouch=(1000+1.5*Cs*p.rhos)*k/Math.sqrt(p.ts);
  const Estep=(1000+6*Cs*p.rhos)*k/Math.sqrt(p.ts);
  const seccS=seccionTermica(p.IG,p.ts,'sold'), seccP=seccionTermica(p.IG,p.ts,'pern');
  const secc=p.join==='pern'?seccP:seccS;
  const calCalc=pickCalibre(secc);
  const calArea=(CU[p.cal]||CU['2/0'])[0];
  const okSec=calArea+1e-6>=Math.max(secc,67.4);
  const okR=Rg<=p.Rlim, okM=Em<=Etouch, okS=Es<=Estep, okGPR=GPR<=Etouch;
  const okSimp=n<25 && p.h>0.25 && p.h<2.5 && d<0.25*p.h && p.D<=3.0;
  return {p,g,Rg,GPR,n,Ki,Km,Em,Ks,Es,Cs,Etouch,Estep,secc,seccS,seccP,calCalc,okSec,okR,okM,okS,okGPR,okSimp};
}
// posiciones de varillas — distribución simétrica respecto a ambos ejes
function rods(p){
  const N=Math.max(0,Math.round(p.NR)), L=p.L, W=p.W, set=[];
  const add=(x,z)=>{if(!set.some(q=>Math.abs(q[0]-x)<1e-6&&Math.abs(q[1]-z)<1e-6))set.push([x,z]);};
  if(N<=0) return set;
  if(N===1){add(L/2,W/2);return set;}
  if(N===2){add(L/2,0);add(L/2,W);return set;}
  if(N===3){add(L/2,W/2);add(L/2,0);add(L/2,W);return set;}
  // N>=4: esquinas + repartición uniforme y simétrica por bordes; varilla central si es impar
  const center=(N%2===1)?1:0, Np=N-center, sum=Np/2+2; // 2·mL+2·mW-4 = Np
  let mL=Math.round(sum*L/(L+W)), mW=sum-mL;             // rods por borde (incluye esquinas), ∝ longitud
  if(mL<2){mW-=(2-mL);mL=2;} if(mW<2){mL-=(2-mW);mW=2;}
  for(let i=0;i<mL;i++){const x=L*i/(mL-1);add(x,0);add(x,W);}  // bordes largos (simétrico en x)
  for(let j=0;j<mW;j++){const z=W*j/(mW-1);add(0,z);add(L,z);}  // bordes cortos (simétrico en z)
  if(center)add(L/2,W/2);
  return set;
}

/* ===== proyección 3D ===== */
function proj(x,y,z){const p=P(),cx=p.L/2,cz=p.W/2,cy=-(p.h+p.Lr)/2;
  const az=S.cam.az*PI/180,el=S.cam.el*PI/180,s=S.cam.s;
  let X=x-cx,Y=y-cy,Z=z-cz;
  let x1=X*Math.cos(az)+Z*Math.sin(az), z1=-X*Math.sin(az)+Z*Math.cos(az), y1=Y;
  let y2=y1*Math.cos(el)-z1*Math.sin(el), depth=y1*Math.sin(el)+z1*Math.cos(el);
  return [VBW/2+x1*s, VBH/2+40-y2*s, depth];}

/* ===== RENDER ===== */
function render(){
  $("tabs").querySelectorAll('button').forEach(b=>b.classList.toggle('on',b.dataset.t===S.tab));
  const c=calc();
  $("rBadge").textContent='Rg '+es(c.Rg,2)+' Ω';
  // resultados
  const pill=ok=>`<span class="pill ${ok?'ok':'bad'}">${ok?'CUMPLE':'REVISAR'}</span>`;
  $("resBox").innerHTML=
    `<div class="kv"><span class="k">If asimétrica (Fc·Ik)</span><span class="v">${es(c.p.IG,0)} A</span></div>`+
    `<div class="kv"><span class="k">L cable sin electrodos</span><span class="v">${es(c.g.LC,1)} m</span></div>`+
    `<div class="kv"><span class="k">L total (c/electrodos)</span><span class="v">${es(c.g.LT,1)} m</span></div>`+
    `<div class="kv"><span class="k">Sección térmica calc.</span><span class="v">${es(c.secc,1)} mm²</span></div>`+
    `<div class="kv"><span class="k">Calibre calc. → sel.</span><span class="v">${c.calCalc} → ${c.p.cal} ${pill(c.okSec)}</span></div>`+
    `<div class="kv"><span class="k">Rm (Sverak)</span><span class="v">${es(c.Rg,2)} Ω ${pill(c.okR)}</span></div>`+
    `<div class="kv"><span class="k">GPR = If·Rm</span><span class="v">${es(c.GPR,0)} V ${pill(c.okGPR)}</span></div>`+
    `<div class="kv"><span class="k">E paso / tolerable</span><span class="v">${es(c.Es,0)} / ${es(c.Estep,0)} V ${pill(c.okS)}</span></div>`+
    `<div class="kv"><span class="k">E malla / contacto tol.</span><span class="v">${es(c.Em,0)} / ${es(c.Etouch,0)} V ${pill(c.okM)}</span></div>`+
    `<div class="kv"><span class="k">Método simplificado</span><span class="v">${c.okSimp?'Válido':'Revisar n,h,D'}</span></div>`;
  const all=c.okR&&c.okM&&c.okS&&c.okSec;
  $("statusBox").innerHTML=`<div class="stat ${all?'ok':'bad'}"><span class="dot"></span>${all?'¡¡¡Cumple requisitos!!! IEEE 80 + RETIE ✓':'REVISAR: no cumple alguna verificación'}</div>`+
    (c.p.rho<50?`<div class="stat bad" style="margin-top:6px"><span class="dot"></span>ρ&lt;50 Ω·m: anexar registros de medición (IEEE 81 / RETIE)</div>`:'')+
    (!c.okGPR?`<div class="stat bad" style="margin-top:6px"><span class="dot"></span>GPR &gt; E contacto: validar paso y malla (criterio Excel)</div>`:'');
  if(S.tab==='v3d')render3D(c);else renderPlan(c);
  renderHud(c);save();
}
function renderHud(c){
  let h;
  if(S.tab==='v3d')h=`Rg <b>${es(c.Rg,2)} Ω</b><br>varillas <b>${c.p.NR}×${es(c.p.Lr,1)}m</b><br>prof <b>${es(c.p.h,1)} m</b><br>az <b>${Math.round(S.cam.az)}°</b> el <b>${Math.round(S.cam.el)}°</b>`;
  else h=`malla <b>${es(c.p.L,1)}×${es(c.p.W,1)}m</b><br>sep <b>${es(c.p.D,1)} m</b><br>nodos <b>${c.g.nx}×${c.g.ny}</b>`;
  $("hud").innerHTML=h;
}

/* ---------- 3D ---------- */
function render3D(c){
  $("viewHelp").innerHTML=`<b>Vista 3D.</b> Arrastra para rotar. Malla de cobre enterrada a ${es(c.p.h,1)} m + ${c.p.NR} varillas de ${es(c.p.Lr,1)} m. El bloque muestra el volumen de suelo.`;
  $("legend").innerHTML=`<div class="row"><span class="lg-l" style="border-color:var(--copper)"></span>Conductor de malla (Cu)</div><div class="row"><span class="lg-l" style="border-color:var(--amber)"></span>Varilla / electrodo</div><div class="row"><span class="lg-d" style="background:var(--surf);opacity:.5"></span>Superficie tratada</div><div class="row"><span class="lg-d" style="background:var(--soil);opacity:.3"></span>Suelo</div>`;
  const p=c.p, L=p.L,W=p.W,h=p.h,Lr=p.Lr, botY=-(h+Lr+0.6);
  let g='';
  // grilla de superficie (referencia)
  const pad=Math.max(1.5,L*0.2);
  for(let x=-pad;x<=L+pad;x+=Math.max(1,Math.round(L/6))){const a=proj(x,0,-pad),b=proj(x,0,W+pad);g+=`<line x1="${a[0]}" y1="${a[1]}" x2="${b[0]}" y2="${b[1]}" stroke="${cvar('--grid')}" stroke-width="1"/>`;}
  for(let z=-pad;z<=W+pad;z+=Math.max(1,Math.round(W/5))){const a=proj(-pad,0,z),b=proj(L+pad,0,z);g+=`<line x1="${a[0]}" y1="${a[1]}" x2="${b[0]}" y2="${b[1]}" stroke="${cvar('--grid')}" stroke-width="1"/>`;}
  // bloque de suelo (caras traseras + laterales, semitransparente) con painter
  const corners=[[0,0,0],[L,0,0],[L,0,W],[0,0,W],[0,botY,0],[L,botY,0],[L,botY,W],[0,botY,W]];
  const F=[[0,1,2,3,'top'],[4,5,6,7,'bot'],[0,1,5,4,'s'],[1,2,6,5,'s'],[2,3,7,6,'s'],[3,0,4,7,'s']];
  const faces=F.map(f=>{const Pp=f.slice(0,4).map(k=>proj(corners[k][0],corners[k][1],corners[k][2]));return {Pp,depth:(Pp[0][2]+Pp[1][2]+Pp[2][2]+Pp[3][2])/4,kind:f[4]};}).sort((a,b)=>a.depth-b.depth);
  for(const f of faces){if(f.kind==='top')continue;const pts=f.Pp.map(q=>q[0].toFixed(1)+','+q[1].toFixed(1)).join(' ');g+=`<polygon points="${pts}" fill="${cvar('--soil')}" fill-opacity="${f.kind==='bot'?.12:.16}" stroke="${cvar('--soil')}" stroke-width="1" stroke-opacity=".5"/>`;}
  // capa superficial (losa fina en y=0)
  if(p.hs>0){const sc=[[0,0,0],[L,0,0],[L,0,W],[0,0,W]].map(q=>proj(q[0],0,q[2]));g+=`<polygon points="${sc.map(q=>q[0].toFixed(1)+','+q[1].toFixed(1)).join(' ')}" fill="${cvar('--surf')}" fill-opacity=".28" stroke="${cvar('--surf')}" stroke-width="1.3"/>`;}
  // malla enterrada (y=-h)
  const nx=c.g.nx, ny=c.g.ny;
  for(let i=0;i<nx;i++){const z=W*i/(nx-1),a=proj(0,-h,z),b=proj(L,-h,z);g+=`<line x1="${a[0]}" y1="${a[1]}" x2="${b[0]}" y2="${b[1]}" stroke="${cvar('--copper')}" stroke-width="2" stroke-opacity=".95"/>`;}
  for(let j=0;j<ny;j++){const x=L*j/(ny-1),a=proj(x,-h,0),b=proj(x,-h,W);g+=`<line x1="${a[0]}" y1="${a[1]}" x2="${b[0]}" y2="${b[1]}" stroke="${cvar('--copper')}" stroke-width="2" stroke-opacity=".95"/>`;}
  // varillas (de -h hacia abajo)
  for(const [x,z] of rods(p)){const a=proj(x,-h,z),b=proj(x,-h-Lr,z);g+=`<line x1="${a[0]}" y1="${a[1]}" x2="${b[0]}" y2="${b[1]}" stroke="${cvar('--amber')}" stroke-width="3.2"/><circle cx="${b[0]}" cy="${b[1]}" r="3.4" fill="${cvar('--amber')}"/>`;}
  // cota de profundidad
  const t0=proj(0,0,0),t1=proj(0,-h,0);g+=`<line x1="${t0[0]}" y1="${t0[1]}" x2="${t1[0]}" y2="${t1[1]}" stroke="${cvar('--mut')}" stroke-width="1" stroke-dasharray="3 3"/><text x="${t1[0]-6}" y="${(t0[1]+t1[1])/2}" text-anchor="end" font-size="10" fill="${cvar('--mut')}" font-family="var(--mono)">h=${es(h,1)}m</text>`;
  // ejes
  const o=proj(0,0,0),ax=proj(Math.min(L,3)+0.5,0,0),az=proj(0,0,Math.min(W,3)+0.5);
  g+=`<text x="${ax[0]}" y="${ax[1]}" font-size="10" fill="${cvar('--red')}" font-weight="800">L</text><text x="${az[0]}" y="${az[1]}" font-size="10" fill="${cvar('--cyan')}" font-weight="800">W</text>`;
  cv.innerHTML=g;
  try{applyLineWeight();}catch(e){}
}

/* ---------- PLANTA ---------- */
function W2S(x,z){const v=S.viewP;return [40+(x-v.x0)*v.s, VBH-40-(z-v.y0)*v.s];}
function S2W(px,pz){const v=S.viewP;return [v.x0+(px-40)/v.s, v.y0+(VBH-40-pz)/v.s];}
function renderPlan(c){
  $("viewHelp").innerHTML=`<b>Planta (vista superior).</b> Retícula ${es(c.p.L,1)}×${es(c.p.W,1)} m, separación ${es(c.p.D,1)} m (${c.g.nx}×${c.g.ny} conductores). Puntos = varillas.`;
  $("legend").innerHTML=`<div class="row"><span class="lg-l" style="border-color:var(--copper)"></span>Conductor Cu</div><div class="row"><span class="lg-d" style="background:var(--amber);border-radius:50%"></span>Varilla ${es(c.p.Lr,1)} m</div>`;
  const p=c.p, nx=c.g.nx, ny=c.g.ny;
  let g='';
  // área
  const A=W2S(0,0),B=W2S(p.L,p.W);g+=`<rect x="${Math.min(A[0],B[0])}" y="${Math.min(A[1],B[1])}" width="${Math.abs(B[0]-A[0])}" height="${Math.abs(B[1]-A[1])}" fill="${cvar('--soil')}" fill-opacity=".08" stroke="none"/>`;
  // conductores
  for(let i=0;i<nx;i++){const z=p.W*i/(nx-1),a=W2S(0,z),b=W2S(p.L,z);g+=`<line x1="${a[0]}" y1="${a[1]}" x2="${b[0]}" y2="${b[1]}" stroke="${cvar('--copper')}" stroke-width="2"/>`;}
  for(let j=0;j<ny;j++){const x=p.L*j/(ny-1),a=W2S(x,0),b=W2S(x,p.W);g+=`<line x1="${a[0]}" y1="${a[1]}" x2="${b[0]}" y2="${b[1]}" stroke="${cvar('--copper')}" stroke-width="2"/>`;}
  // varillas
  for(const [x,z] of rods(p)){const q=W2S(x,z);g+=`<circle cx="${q[0]}" cy="${q[1]}" r="5" fill="${cvar('--amber')}" stroke="${cvar('--panel')}" stroke-width="1.5"/>`;}
  // cotas
  const c0=W2S(0,0),cL=W2S(p.L,0),cW=W2S(0,p.W);
  g+=`<line x1="${c0[0]}" y1="${c0[1]+22}" x2="${cL[0]}" y2="${cL[1]+22}" stroke="${cvar('--mut')}" stroke-width="1"/><text x="${(c0[0]+cL[0])/2}" y="${c0[1]+36}" text-anchor="middle" font-size="11" fill="${cvar('--mut')}" font-family="var(--mono)">L = ${es(p.L,1)} m</text>`;
  g+=`<line x1="${c0[0]-22}" y1="${c0[1]}" x2="${cW[0]-22}" y2="${cW[1]}" stroke="${cvar('--mut')}" stroke-width="1"/><text x="${c0[0]-28}" y="${(c0[1]+cW[1])/2}" text-anchor="end" font-size="11" fill="${cvar('--mut')}" font-family="var(--mono)">W = ${es(p.W,1)} m</text>`;
  cv.innerHTML=g;
  try{applyLineWeight();}catch(e){}
}

/* ===== interacción ===== */
cv.addEventListener('mousedown',down);cv.addEventListener('touchstart',down,{passive:false});
window.addEventListener('mousemove',move);window.addEventListener('touchmove',move,{passive:false});
window.addEventListener('mouseup',()=>{S.drag=null;cv.classList.remove('grabbing');});window.addEventListener('touchend',()=>{S.drag=null;});
cv.addEventListener('wheel',e=>{e.preventDefault();if(S.tab==='v3d'){S.cam.s=Math.max(6,Math.min(90,S.cam.s*(e.deltaY<0?1.1:1/1.1)));}else{S.viewP.s=Math.max(8,Math.min(120,S.viewP.s*(e.deltaY<0?1.1:1/1.1)));}render();},{passive:false});
function evt(e){const r=cv.getBoundingClientRect();const cx=(e.touches?e.touches[0].clientX:e.clientX),cy=(e.touches?e.touches[0].clientY:e.clientY);return [(cx-r.left)/r.width*VBW,(cy-r.top)/r.height*VBH];}
function down(e){const[vx,vy]=evt(e);if(S.tab==='v3d'){S.drag={t:'rot',sx:vx,sy:vy,az:S.cam.az,el:S.cam.el};}else{S.drag={t:'pan',sx:vx,sy:vy,x0:S.viewP.x0,y0:S.viewP.y0};}cv.classList.add('grabbing');e.preventDefault();}
function move(e){if(!S.drag)return;e.preventDefault();const[vx,vy]=evt(e);
  if(S.drag.t==='rot'){S.cam.az=S.drag.az+(vx-S.drag.sx)*0.4;S.cam.el=Math.max(2,Math.min(84,S.drag.el+(vy-S.drag.sy)*0.4));render();}
  else{const[ox,oy]=S2W(S.drag.sx,S.drag.sy),[wx,wy]=S2W(vx,vy);S.viewP.x0=S.drag.x0+(ox-wx);S.viewP.y0=S.drag.y0+(oy-wy);render();}}

/* ===== acciones ===== */
function setTab(t){S.tab=t;render();fitView();}
function zoom(f){if(S.tab==='v3d')S.cam.s=Math.max(6,Math.min(90,S.cam.s*f));else S.viewP.s=Math.max(8,Math.min(120,S.viewP.s*f));render();}
function fitView(){const p=P();if(S.tab==='v3d'){S.cam.s=Math.max(8,Math.min(70,(VBW*0.5)/Math.max(p.L,p.W,p.h+p.Lr,3)));}else{const pad=1.5,span=Math.max(p.L,p.W)+2*pad;S.viewP.s=Math.min((VBW-140)/(p.L+2*pad),(VBH-120)/(p.W+2*pad));S.viewP.x0=-pad;S.viewP.y0=-pad;}render();}
function toggleTheme(){const d=document.documentElement,t=d.dataset.theme==='dark'?'light':'dark';d.dataset.theme=t;$("themeBtn").textContent=t==='dark'?'🌙':'☀️';try{localStorage.setItem('spt_theme',t);}catch(e){}render();}
let tt;function toast(m){const e=$("toast");e.textContent=m;e.classList.add('show');clearTimeout(tt);tt=setTimeout(()=>e.classList.remove('show'),1600);}

/* ===== materiales ===== */
function openMat(){
  const c=calc(),p=c.p,cal=p.cal,mm2=(CU[cal]||CU['2/0'])[0];
  const nx=c.g.nx,ny=c.g.ny, uniones=nx*ny, conCu=Math.round(c.g.LC*1.05);
  $("matSub").textContent=`Malla ${es(p.L,1)}×${es(p.W,1)} m · ${cal} AWG Cu · ${p.NR} varillas ${es(p.Lr,1)} m · IEEE 80`;
  const G=t=>`<tr class="grp"><td colspan="4">${t}</td></tr>`;
  const row=(d,sub,q,u)=>`<tr><td>${d}${sub?`<br><small style="color:var(--mut)">${sub}</small>`:''}</td><td></td><td class="n">${q}</td><td>${u}</td></tr>`;
  let h=`<table class="mt"><thead><tr><th>Descripción</th><th></th><th class="n">Cant.</th><th>Un</th></tr></thead><tbody>`;
  h+=G('Conductores y electrodos');
  h+=row('Cable de cobre desnudo '+cal+' AWG ('+es(mm2,1)+' mm²)','malla enterrada a '+es(p.h,1)+' m',conCu,'m');
  h+=row('Varilla de puesta a tierra Cu-bonded 5/8"×'+es(p.Lr,1)+' m','electrodos verticales',p.NR,'Un');
  h+=G('Conexiones (soldadura exotérmica)');
  h+=row('Soldadura exotérmica cable-cable (cruz/T)','uniones de retícula',uniones,'Un');
  h+=row('Soldadura exotérmica cable-varilla','conexión a electrodos',p.NR,'Un');
  h+=row('Molde y cartuchos / conector certificado','Cadweld (nVent) o equivalente','1','glb');
  h+=G('Obra civil y tratamiento');
  h+=row('Mejorador de suelo (GEM / carbón mineral)','para ρ='+es(p.rho,0)+' Ω·m',Math.max(1,p.NR),'sacos');
  h+=row('Cámara de inspección 30×30 cm con tapa','medición y mantenimiento',Math.max(1,Math.round(p.NR/3)),'Un');
  h+=row('Excavación de zanja','profundidad '+es(p.h,1)+' m',Math.round(c.g.LC),'m');
  h+=row('Capa superficial (grava/concreto) ρ='+es(p.rhos,0),'espesor '+es(p.hs,2)+' m',Math.round(p.L*p.W),'m²');
  h+=`</tbody></table>`;
  $("matBody").innerHTML=h;
  $("matNote").innerHTML=`Cantidades <b>estimadas para presupuesto preliminar</b> según la geometría de la malla. Verificar la resistividad real del terreno (Wenner, RETIE Art. 3.12.4.1), la corriente de falla con el operador de red, y ejecutar todas las uniones con <b>soldadura exotérmica</b> sin medios de desconexión (RETIE Art. 3.12.2). El conductor del electrodo y de tierra debe ser de cobre (NTC 2050 Art. 250-64/250-70).`;
  $("matov").classList.add('show');
}
function closeMat(){$("matov").classList.remove('show');}

/* init */
$("gCal").innerHTML=Object.keys(CU).map(k=>`<option value="${k}" ${k==='2/0'?'selected':''}>${k} AWG · ${es(CU[k][0],1)} mm²</option>`).join('');
$("themeBtn").textContent=document.documentElement.dataset.theme==='dark'?'🌙':'☀️';
const IDS=['eKva','eZt','eVat','eVbt','eIk','eFc','ePmot','eTms','eJoin','gL','gW','gD','gH','gCola','gCont','gCal','gNR','gLr','sRho','sRhos','sHs','fKg','fRlim'];
IDS.forEach(id=>{const el=$(id); if(el){el.addEventListener('input',render); el.addEventListener('change',render);}});
function seedFromSuite(){
  try{
    const dem=JSON.parse(localStorage.getItem('dem_state')||'{}');
    const acc=JSON.parse(localStorage.getItem('acc_state')||'{}');
    if(dem.kvaTx && $('eKva')) $('eKva').value=dem.kvaTx;
    if(dem.uz!=null && $('eZt')) $('eZt').value=(Number(dem.uz)/100).toFixed(3);
    if(acc.Vmt && $('eVat')) $('eVat').value=Math.round(Number(acc.Vmt)*1000);
    if(acc.Vsec && $('eVbt')) $('eVbt').value=acc.Vsec;
    if(acc.Icc_red!=null && $('eIk')) $('eIk').value=acc.Icc_red;
    else if(acc.Icc!=null && $('eIk')) $('eIk').value=(Number(acc.Icc)/1000).toFixed(2);
    if(acc.kAsim && $('eFc')) $('eFc').value=acc.kAsim;
    if(typeof toast==='function') toast('Datos traídos de Demanda / Cortocircuito');
    render();
  }catch(e){ if(typeof toast==='function') toast('No hay datos previos'); }
}
window.seedFromSuite=seedFromSuite;
(function(){
  const sel=$('gCal'); if(!sel) return;
  sel.innerHTML=Object.keys(CU).map(k=>'<option value="'+k+'"'+(k==='2/0'?' selected':'')+'>'+k+' AWG ('+CU[k][0]+' mm²)</option>').join('');
})();
render();fitView();

@@CLOSE_SCRIPT@@
</body>
</html>

</script>
<script type="text/html" id="src-riesgo">
<!DOCTYPE html>
<html lang="es">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Análisis de Riesgo SIPRA (NTC 4552-2)</title>
<style>
  :root{
    --ink:#141a24; --ink-soft:#3d4859; --line:#d9dee6; --line-soft:#eaedf2;
    --paper:#ffffff; --panel:#f5f7fa; --panel-2:#eef1f6;
    --brand:#123a63;         /* azul institucional */
    --brand-soft:#e7eef6;
    --bolt:#e0a010;          /* ámbar rayo (acento) */
    --ok:#0f7a4d; --ok-bg:#e7f5ee;
    --bad:#b02a1f; --bad-bg:#fdecea;
    --mono:'SFMono-Regular',ui-monospace,'Cascadia Mono','Consolas',monospace;
    --sans:'Segoe UI',system-ui,-apple-system,'Helvetica Neue',Arial,sans-serif;
  }
  *{box-sizing:border-box}
  html,body{margin:0;background:#e8ebf0;color:var(--ink);font-family:var(--sans);
    font-size:15px;line-height:1.55;-webkit-print-color-adjust:exact;print-color-adjust:exact}

  /* ---------- CONTROL PANEL (pantalla) ---------- */
  .controls{max-width:1180px;margin:22px auto 0;padding:0 18px}
  .cbar{background:var(--brand);color:#fff;border-radius:12px 12px 0 0;padding:14px 20px;
    display:flex;align-items:center;gap:12px;justify-content:space-between;flex-wrap:wrap}
  .cbar h2{margin:0;font-size:16px;font-weight:600;letter-spacing:.2px;display:flex;align-items:center;gap:10px}
  .cbar .bolt{color:var(--bolt);font-size:20px}
  .cbar .actions{display:flex;gap:8px;flex-wrap:wrap}
  .btn{font-family:var(--sans);font-size:13px;font-weight:600;border:0;border-radius:8px;
    padding:9px 14px;cursor:pointer;transition:.15s}
  .btn-print{background:var(--bolt);color:#20160a}
  .btn-print:hover{filter:brightness(1.06)}
  .btn-ghost{background:rgba(255,255,255,.14);color:#fff}
  .btn-ghost:hover{background:rgba(255,255,255,.24)}
  .cpanel{background:var(--panel);border:1px solid var(--line);border-top:0;
    border-radius:0 0 12px 12px;padding:6px 20px 20px;margin-bottom:26px}
  details.grp{border-bottom:1px solid var(--line-soft);padding:8px 0}
  details.grp:last-child{border-bottom:0}
  details.grp>summary{cursor:pointer;font-weight:600;color:var(--brand);font-size:13.5px;
    list-style:none;padding:6px 0;display:flex;align-items:center;gap:8px}
  details.grp>summary::-webkit-details-marker{display:none}
  details.grp>summary::before{content:"▸";color:var(--bolt);transition:.15s}
  details.grp[open]>summary::before{transform:rotate(90deg)}
  .grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(215px,1fr));gap:12px 16px;padding:10px 0 4px}
  .fld{display:flex;flex-direction:column;gap:3px}
  .fld label{font-size:11.5px;font-weight:600;color:var(--ink-soft);text-transform:none}
  .fld .hint{font-size:10.5px;color:#8a93a3;font-weight:400}
  .fld input,.fld select{font-family:var(--sans);font-size:13px;padding:7px 9px;border:1px solid var(--line);
    border-radius:7px;background:#fff;color:var(--ink)}
  .fld input:focus,.fld select:focus{outline:2px solid var(--brand-soft);border-color:var(--brand)}
  .flag{border-left:3px solid var(--bolt)!important;background:#fffdf6}

  /* ---------- DOCUMENT ---------- */
  .doc{max-width:1180px;margin:0 auto 60px;background:var(--paper);
    box-shadow:0 2px 24px rgba(20,26,36,.10);border-radius:4px;overflow:hidden}
  .sheet{padding:46px 60px}
  /* Encabezado membrete */
  .head{display:flex;justify-content:space-between;align-items:flex-start;gap:24px;
    border-bottom:3px solid var(--brand);padding-bottom:18px}
  .head .id .kicker{font-size:11px;letter-spacing:2.5px;text-transform:uppercase;color:var(--bolt);font-weight:700}
  .head .id h1{margin:4px 0 2px;font-size:26px;line-height:1.12;color:var(--brand);font-weight:700;letter-spacing:-.3px}
  .head .id .sub{font-size:13.5px;color:var(--ink-soft);font-weight:500}
  .head .stamp{text-align:right;font-size:11.5px;color:var(--ink-soft);min-width:190px}
  .head .stamp .op{display:inline-block;border:1.5px solid var(--brand);color:var(--brand);
    font-weight:700;border-radius:6px;padding:4px 10px;letter-spacing:1px;margin-bottom:6px}
  .metarow{display:grid;grid-template-columns:repeat(4,1fr);gap:0;border:1px solid var(--line);
    border-radius:8px;overflow:hidden;margin-top:18px}
  .metarow .m{padding:9px 12px;border-right:1px solid var(--line-soft)}
  .metarow .m:last-child{border-right:0}
  .metarow .m .k{font-size:10px;letter-spacing:.6px;text-transform:uppercase;color:#8a93a3;font-weight:700}
  .metarow .m .v{font-size:13px;font-weight:600;color:var(--ink);margin-top:1px}

  section.blk{margin-top:30px}
  h2.sec{font-size:15px;color:#fff;background:var(--brand);margin:0 0 14px;
    padding:8px 14px;border-radius:6px;letter-spacing:.3px;display:flex;align-items:center;gap:10px}
  h2.sec .n{font-family:var(--mono);background:var(--bolt);color:#20160a;font-weight:700;
    border-radius:4px;padding:1px 8px;font-size:13px}
  h3.sub{font-size:13.5px;color:var(--brand);margin:16px 0 7px;font-weight:700}
  p{margin:8px 0}
  .note{font-size:12.5px;color:var(--ink-soft);background:var(--panel);border-left:3px solid var(--brand);
    padding:9px 13px;border-radius:0 6px 6px 0;margin:10px 0}
  .warn{font-size:12.5px;background:#fffaf0;border-left:3px solid var(--bolt);
    padding:9px 13px;border-radius:0 6px 6px 0;margin:10px 0}
  .warn b{color:#8a6200}

  table.t{width:100%;border-collapse:collapse;margin:10px 0;font-size:12.8px}
  table.t th,table.t td{border:1px solid var(--line);padding:6px 10px;text-align:left;vertical-align:top}
  table.t th{background:var(--panel-2);color:var(--brand);font-weight:700;font-size:11.5px;letter-spacing:.2px}
  table.t td.num,table.t th.num{text-align:right;font-family:var(--mono);white-space:nowrap}
  table.t tr:nth-child(even) td{background:#fbfcfe}
  table.t caption{caption-side:bottom;font-size:10.5px;color:#8a93a3;text-align:right;padding-top:4px}

  .formula{font-family:var(--mono);font-size:13px;background:#0f1620;color:#e8eef6;
    padding:11px 14px;border-radius:8px;margin:9px 0;overflow-x:auto;line-height:1.7}
  .formula .var{color:var(--bolt)}
  .formula .res{color:#6fe0a2;font-weight:700}
  .val{font-family:var(--mono);font-weight:700;color:var(--brand)}
  .ref{font-family:var(--mono);font-size:10.5px;color:#7d8794;text-align:right;margin:-3px 0 11px;letter-spacing:.2px}
  table.t td.rf,table.t th.rf{font-family:var(--mono);font-size:10.3px;color:#5a6675;white-space:nowrap;text-align:left}
  table.t th.rf{color:var(--brand)}

  /* Veredicto */
  .verdict{margin-top:14px;border-radius:12px;overflow:hidden;border:1px solid var(--line)}
  .verdict .vhead{display:flex;align-items:center;justify-content:space-between;gap:16px;
    padding:16px 22px;flex-wrap:wrap}
  .verdict.ok .vhead{background:var(--ok-bg)} .verdict.bad .vhead{background:var(--bad-bg)}
  .verdict .vlabel{font-size:12px;letter-spacing:2px;text-transform:uppercase;font-weight:800}
  .verdict.ok .vlabel{color:var(--ok)} .verdict.bad .vlabel{color:var(--bad)}
  .verdict .vmain{font-size:22px;font-weight:800;line-height:1.15}
  .verdict.ok .vmain{color:var(--ok)} .verdict.bad .vmain{color:var(--bad)}
  .verdict .vbadge{text-align:center;padding:10px 18px;border-radius:10px;background:#fff;border:1px solid var(--line)}
  .verdict .vbadge .bk{font-size:10px;letter-spacing:1px;text-transform:uppercase;color:#8a93a3;font-weight:700}
  .verdict .vbadge .bv{font-size:26px;font-weight:800;color:var(--brand);font-family:var(--mono)}
  .verdict .vbody{padding:14px 22px;background:#fff;font-size:12.8px}
  .cmp{display:grid;grid-template-columns:1fr auto 1fr;gap:14px;align-items:center;margin:6px 0 2px}
  .cmp .cell{background:var(--panel);border-radius:8px;padding:10px 14px;text-align:center}
  .cmp .cell .cl{font-size:10.5px;text-transform:uppercase;letter-spacing:.8px;color:#8a93a3;font-weight:700}
  .cmp .cell .cv{font-size:19px;font-weight:800;font-family:var(--mono)}
  .cmp .op{font-size:22px;font-weight:800;color:var(--ink-soft)}

  .sigs{display:grid;grid-template-columns:1fr 1fr;gap:40px;margin-top:26px}
  .sigbox .sigrole{font-weight:800;color:var(--brand);font-size:11px;letter-spacing:1.2px;
    text-transform:uppercase;border-bottom:1.5px solid var(--brand);padding-bottom:5px;margin-bottom:30px}
  .sigin{width:100%;border:none;border-bottom:1.4px solid var(--ink);background:transparent;
    font-family:inherit;font-size:14px;color:var(--ink);font-weight:600;padding:2px 3px 5px;outline:none}
  .sigin:focus{border-bottom-color:var(--brand);background:#fafcff}
  .sigin.sm{width:130px;font-size:13px}
  .sigcap{font-size:10px;color:#8a93a3;text-transform:uppercase;letter-spacing:.5px;margin-top:4px}
  .sigfields{display:flex;gap:26px;margin-top:16px;align-items:baseline;flex-wrap:wrap}
  .sigfields .fl{font-size:12px;color:var(--ink-soft);white-space:nowrap}
  .docfoot{margin-top:30px;border-top:1px solid var(--line);padding-top:12px;
    font-size:10.8px;color:#8a93a3;display:flex;justify-content:space-between;gap:16px;flex-wrap:wrap}

  .badge-lvl{display:inline-block;font-family:var(--mono);font-weight:800;background:var(--bolt);
    color:#20160a;border-radius:6px;padding:2px 12px;font-size:15px}

  /* ---------- PRINT ---------- */
  @page{size:Letter portrait;margin:14mm 13mm}
  @media print{
    html,body{background:#fff;font-size:11px}
    .controls{display:none!important}
    .doc{max-width:none;margin:0;box-shadow:none;border-radius:0}
    .sheet{padding:0}
    section.blk{break-inside:avoid}
    table.t,.formula,.verdict,.metarow{break-inside:avoid}
    h2.sec{break-after:avoid}
    .pgbreak{break-before:page}
    a[href]:after{content:""}
    .sigin{border-bottom:1.4px solid #000;color:#000;font-size:13px}
    .sigin::placeholder{color:transparent}
    .sigs{break-inside:avoid}
  }
</style>
</head>
<body>

<!-- ============ PANEL DE PARÁMETROS (solo pantalla) ============ -->
<div class="controls">
  <div class="cbar">
    <h2><span class="bolt">⚡</span> Parámetros de entrada — recalcula en vivo</h2>
    <div class="actions">
      <button class="btn btn-print" onclick="window.print()">⭳ Generar informe PDF</button>
      <button class="btn btn-ghost" onclick="resetDefaults()">Restablecer factores de cálculo</button>
    </div>
  </div>
  <div class="cpanel">
    <p style="font-size:12px;color:#8a93a3;margin:8px 0 2px">
      Los campos marcados con <span style="color:var(--bolt);font-weight:700">borde ámbar</span>
      son estimaciones o clasificaciones que <b>debe confirmar</b> el ingeniero: geometría de planos, DDT de red
      local, y las clasificaciones de incendio r<sub>f</sub> y de pérdida L<sub>f</sub> que determinan el veredicto.
      Todos los factores provienen de las tablas de la NTC 4552-2; ajústelos según el proyecto.
    </p>

    <details class="grp" open>
      <summary>Identificación del proyecto (encabezado del informe)</summary>
      <div class="grid">
        <div class="fld"><label>Nombre del proyecto</label><input id="i_proj" type="text" value="VIVE SUIZA"></div>
        <div class="fld"><label>Suscriptor / propietario</label><input id="i_sub" type="text" value="INVERSIONES VIBE S.A.S."></div>
        <div class="fld"><label>NIT / C.C.</label><input id="i_nit" type="text" value="901.969.692-4"></div>
        <div class="fld"><label>Operador de red (sigla)</label><input id="i_opb" type="text" value="EMCALI"></div>
        <div class="fld"><label>Operador de red (razón social)</label><input id="i_opf" type="text" value="EMCALI EICE ESP"></div>
        <div class="fld"><label>Uso / ocupación</label><input id="i_use" type="text" value="Residencial · 42 apartamentos"></div>
        <div class="fld"><label>Ubicación</label><input id="i_loc" type="text" value="Calle 14 Oeste, Cali (V.)"></div>
        <div class="fld"><label>Código de documento</label><input id="i_doc" type="text" value="AR-RAYO-VS-001"></div>
        <div class="fld"><label>Revisión</label><input id="i_rev" type="text" value="0"></div>
        <div class="fld"><label>Transformador de servicio</label><input id="i_trafo" type="text" value="112,5 kVA en poste (reserva de red 150 kVA) — devanados MV/BT desacoplados"></div>
        <div class="fld"><label>Tensión de suministro</label><input id="i_volt" type="text" value="208 V (EMCALI)"></div>
      </div>
    </details>

    <details class="grp" open>
      <summary>Geometría de la estructura y entorno</summary>
      <div class="grid">
        <div class="fld"><label>Largo L (m) <span class="hint">planta</span></label><input class="flag" id="L" type="number" step="0.1"></div>
        <div class="fld"><label>Ancho W (m) <span class="hint">planta</span></label><input class="flag" id="W" type="number" step="0.1"></div>
        <div class="fld"><label>Altura H (m) <span class="hint">nivel más alto</span></label><input class="flag" id="H" type="number" step="0.1"></div>
        <div class="fld"><label>C<sub>d</sub> — localización relativa <span class="hint">Tabla 10</span></label>
          <select id="Cd">
            <option value="0.25">0,25 — rodeada de objetos/árboles más altos</option>
            <option value="0.5">0,50 — objetos de igual o menor altura</option>
            <option value="1">1,00 — aislada, sin objetos vecinos</option>
            <option value="2">2,00 — en cima de colina/elevación</option>
          </select></div>
      </div>
    </details>

    <details class="grp" open>
      <summary>Densidad de descargas a tierra (DDT)</summary>
      <div class="grid">
        <div class="fld"><label>DDT (rayos/km²·año) <span class="hint">NTC 4552-1 Tabla A.6</span></label><input class="flag" id="DDT" type="number" step="0.1"></div>
        <div class="fld"><label>N<sub>c</sub> días tormentosos/año <span class="hint">opcional → Ec.(4)</span></label><input id="Nc" type="number" step="1" placeholder="(opcional)"></div>
        <div class="fld" style="justify-content:flex-end"><button class="btn" style="background:var(--brand-soft);color:var(--brand)" onclick="applyNc()">Calcular DDT = 0,0017·N<sub>c</sub><sup>1,56</sup></button></div>
      </div>
    </details>

    <details class="grp">
      <summary>Riesgo de incendio y pérdidas (componentes R<sub>B</sub>, R<sub>V</sub>)</summary>
      <div class="grid">
        <div class="fld"><label>r<sub>f</sub> — riesgo de incendio <span class="hint">Tabla 29</span></label>
          <select id="rf" class="flag">
            <option value="1">1 — Explosión</option>
            <option value="0.1">0,1 — Alto (&gt;800 MJ/m²)</option>
            <option value="0.01">0,01 — Ordinario (400–800 MJ/m²)</option>
            <option value="0.001">0,001 — Bajo (&lt;400 MJ/m²)</option>
            <option value="0">0 — Ninguno</option>
          </select></div>
        <div class="fld"><label>L<sub>f</sub> — pérdida por daño físico <span class="hint">Tabla 26</span></label>
          <select id="Lf" class="flag">
            <option value="0.1">0,1 — Hosp./hoteles/edificios civiles</option>
            <option value="0.05">0,05 — Industrial/comercial/escuelas</option>
            <option value="0.01">0,01 — Residencial / otros (IEC 62305-2)</option>
            <option value="0.002">0,002 — Público/iglesias/museos</option>
          </select></div>
        <div class="fld"><label>r<sub>p</sub> — prevención de fuego <span class="hint">Tabla 28</span></label>
          <select id="rp">
            <option value="1">1 — Sin medidas</option>
            <option value="0.5">0,5 — Extintores/alarma manual + rutas</option>
            <option value="0.2">0,2 — Extinción/alarma automática</option>
          </select></div>
        <div class="fld"><label>h<sub>z</sub> — peligro especial <span class="hint">Tabla 30</span></label>
          <select id="hz">
            <option value="1">1 — Sin riesgo especial</option>
            <option value="2">2 — Pánico bajo</option>
            <option value="5">5 — Difícil evacuación / pánico medio</option>
            <option value="10">10 — Pánico alto</option>
          </select></div>
      </div>
    </details>

    <details class="grp">
      <summary>Lesiones a seres vivos (componentes R<sub>A</sub>, R<sub>U</sub>)</summary>
      <div class="grid">
        <div class="fld"><label>P<sub>A</sub> — tensión paso/contacto exterior <span class="hint">Tabla 14</span></label>
          <select id="PA">
            <option value="1">1 — Sin medidas</option>
            <option value="0.1">0,1 — Avisos de advertencia</option>
            <option value="0.01">0,01 — Equipotencialización del suelo (SPT)</option>
            <option value="0.00001">≈0 — Refuerzos estructurales como bajantes</option>
          </select></div>
        <div class="fld"><label>r<sub>a</sub> — superficie exterior <span class="hint">Tabla 27</span></label>
          <select id="ra">
            <option value="0.01">0,01 — Agrícola/concreto</option>
            <option value="0.001">0,001 — Mármol/cerámica</option>
            <option value="0.0001">0,0001 — Gravilla/tapete</option>
            <option value="0.00001">0,00001 — Asfalto/madera</option>
          </select></div>
        <div class="fld"><label>r<sub>u</sub> — piso interior <span class="hint">Tabla 27</span></label>
          <select id="ru">
            <option value="0.01">0,01 — Concreto</option>
            <option value="0.001">0,001 — Mármol/cerámica</option>
            <option value="0.0001">0,0001 — Tapete/madera</option>
          </select></div>
      </div>
    </details>

    <details class="grp">
      <summary>Sistema de protección (SIPRA) y DPS</summary>
      <div class="grid">
        <div class="fld"><label>Nivel SIPRA → P<sub>B</sub> <span class="hint">Tabla 15</span></label>
          <select id="PB">
            <option value="1">1 — Sin protección</option>
            <option value="0.2">0,2 — Nivel IV</option>
            <option value="0.1">0,1 — Nivel III</option>
            <option value="0.05">0,05 — Nivel II</option>
            <option value="0.02">0,02 — Nivel I</option>
            <option value="0.01">0,01 — Nivel I + bajante natural</option>
            <option value="0.001">0,001 — Techo metálico + bajante natural</option>
          </select></div>
        <div class="fld"><label>DPS coordinado → P<sub>U</sub>,P<sub>V</sub> <span class="hint">Tablas 16/19</span></label>
          <select id="PDPS">
            <option value="1">1 — Sin DPS</option>
            <option value="0.03">0,03 — DPS Nivel III–IV</option>
            <option value="0.02">0,02 — DPS Nivel II</option>
            <option value="0.01">0,01 — DPS Nivel I</option>
          </select></div>
      </div>
    </details>

    <details class="grp">
      <summary>Acometida eléctrica (componentes R<sub>U</sub>, R<sub>V</sub>)</summary>
      <div class="grid">
        <div class="fld"><label>Tipo de acometida</label>
          <select id="linetype"><option value="over">Aérea</option><option value="under">Subterránea</option></select></div>
        <div class="fld"><label>L<sub>c</sub> longitud tramo (m) <span class="hint">a 1<sup>er</sup> nodo, máx 1000</span></label><input id="Lc" type="number" step="1"></div>
        <div class="fld"><label>H<sub>a</sub> altura estruct. origen (m)</label><input id="Ha" type="number" step="0.1"></div>
        <div class="fld"><label>H<sub>b</sub> altura de entrada (m)</label><input id="Hb" type="number" step="0.1"></div>
        <div class="fld"><label>H<sub>c</sub> altura conductores (m)</label><input id="Hc" type="number" step="0.1"></div>
        <div class="fld"><label>ρ resistividad terreno (Ω·m) <span class="hint">máx 500</span></label><input id="rho" type="number" step="1"></div>
        <div class="fld"><label>C<sub>t</sub> — transformador AT/BT <span class="hint">Tabla 11</span></label>
          <select id="Ct"><option value="0.2">0,2 — Trafo con devanados desacoplados</option><option value="1">1 — Sin transformador / autotrafo</option></select></div>
        <div class="fld"><label>N<sub>Da</sub> eventos estruct. adyacente <span class="hint">Ec.(7), 0 si no aplica</span></label><input id="NDa" type="number" step="0.0001" placeholder="0"></div>
      </div>
    </details>
  </div>
</div>

<!-- ==================== INFORME ==================== -->
<div class="doc"><div class="sheet">

  <div class="head">
    <div class="id">
      <div class="kicker">Análisis de Riesgo por Descargas Atmosféricas</div>
      <h1><span id="h_proj"></span></h1>
      <div class="sub">Evaluación de riesgo por rayo conforme a NTC 4552-2 · Requisito RETIE 2024</div>
    </div>
    <div class="stamp">
      <div class="op" id="h_opb">EMCALI</div><br>
      <b>Operador de red:</b> <span id="h_opf"></span><br>
      <b>Documento:</b> <span id="h_doc"></span><br>
      <b>Rev.:</b> <span id="h_rev"></span> &nbsp;·&nbsp; <span id="today"></span><br>
      <b>Norma:</b> NTC 4552-2 (IEC 62305-2)
    </div>
  </div>

  <div class="metarow">
    <div class="m"><div class="k">Suscriptor</div><div class="v" id="m_sub"></div></div>
    <div class="m"><div class="k">NIT</div><div class="v" id="m_nit"></div></div>
    <div class="m"><div class="k">Uso</div><div class="v" id="m_use"></div></div>
    <div class="m"><div class="k">Ubicación</div><div class="v" id="m_loc"></div></div>
  </div>

  <!-- 1 -->
  <section class="blk">
    <h2 class="sec"><span class="n">1</span> Objeto y alcance</h2>
    <p>El presente documento evalúa la necesidad de protección contra descargas eléctricas atmosféricas
    de la edificación <b><span id="o_proj"></span></b>, mediante el cálculo del <b>riesgo de pérdida de vida
    humana R₁</b> y su comparación con el riesgo tolerable R<sub>T</sub>, siguiendo la metodología de gestión
    del riesgo de la <b>NTC 4552-2</b>. El resultado sustenta la decisión sobre la instalación de un Sistema
    Integral de Protección contra Rayos (SIPRA) y su nivel, como parte del expediente de aprobación
    <b>RETIE 2024</b>.</p>
    <p>El alcance comprende: la estructura, sus instalaciones internas y las personas dentro de ella o en la
    franja de 3 m a su alrededor. No incluye la protección de los equipos de usuario ni de los servicios
    fuera de la estructura (NTC 4552-2, num. 5.2).</p>
  </section>

  <!-- 2 -->
  <section class="blk">
    <h2 class="sec"><span class="n">2</span> Normas aplicables</h2>
    <table class="t">
      <tr><th style="width:170px">Norma</th><th>Aplicación en este análisis</th></tr>
      <tr><td>NTC 4552-1</td><td>Principios generales; densidad de descargas a tierra (Anexo A.5, Tabla A.6).</td></tr>
      <tr><td>NTC 4552-2</td><td>Gestión del riesgo: componentes de riesgo, áreas de exposición, probabilidades y pérdidas.</td></tr>
      <tr><td>NTC 4552-3</td><td>Daño físico y peligro a la vida; requisitos constructivos del SIPRA y de la equipotencialización.</td></tr>
      <tr><td>RETIE 2024</td><td>Exige el análisis de riesgo por rayo y la protección resultante como condición de certificación.</td></tr>
      <tr><td>NTC 2050</td><td>Instalación eléctrica, puesta a tierra y coordinación con DPS (Art. 250 y 280).</td></tr>
    </table>
  </section>

  <!-- 3 -->
  <section class="blk">
    <h2 class="sec"><span class="n">3</span> Descripción de la estructura y su entorno</h2>
    <table class="t">
      <caption>Factores de cálculo — C<sub>d</sub>: NTC 4552‑2, Tabla 10 · C<sub>t</sub> (transformador): Tabla 11.</caption>
      <tr><th style="width:44%">Parámetro</th><th>Valor</th><th class="num">Símbolo</th></tr>
      <tr><td>Largo × Ancho × Altura</td><td><span id="d_LWH"></span></td><td class="num">L·W·H</td></tr>
      <tr><td>Uso / ocupación</td><td id="s3_use"></td><td class="num">—</td></tr>
      <tr><td>Transformador de servicio</td><td id="s3_trafo"></td><td class="num">—</td></tr>
      <tr><td>Tensión de suministro</td><td id="s3_volt"></td><td class="num">—</td></tr>
      <tr><td>Localización relativa</td><td><span id="d_Cd"></span></td><td class="num">C<sub>d</sub></td></tr>
      <tr><td>Estructura de concreto reforzado</td><td>Sí — utilizable como red de bajantes naturales (NTC 4552-3)</td><td class="num">—</td></tr>
    </table>
    <div class="warn"><b>Dato a confirmar.</b> Las dimensiones L, W y H deben tomarse de los planos
    arquitectónicos definitivos. El resultado del riesgo es sensible a la altura H (a mayor H, mayor área de
    exposición A<sub>d</sub> y mayor N<sub>D</sub>). Los valores precargados son una estimación de trabajo.</div>
  </section>

  <!-- 4 -->
  <section class="blk">
    <h2 class="sec"><span class="n">4</span> Densidad de descargas a tierra (DDT)</h2>
    <p>Según la <b>NTC 4552-1, Tabla A.6</b>, la densidad promedio de descargas a tierra para <b>Cali
    (3,6°N; −76,4°O)</b> es de <b>1 rayo/km²·año</b>. Alternativamente puede estimarse a partir del nivel
    ceráunico N<sub>c</sub> (Ec. 4). Para el diseño definitivo se recomienda usar el valor local de una red de
    localización de rayos (RECMA/LINET) para el área de 3 km × 3 km del proyecto.</p>
    <div class="formula">DDT = 0,0017 · N<span class="var">c</span><sup>1,56</sup> &nbsp;&nbsp;&rarr;&nbsp;&nbsp;
      DDT = <span class="res" id="d_DDT"></span> rayos/km²·año &nbsp; <span id="d_DDTsrc" style="color:#9fb0c4"></span></div>
    <div class="ref">NTC 4552‑2 · Ec. (4) · num. 6.5 &nbsp;—&nbsp; valor local: NTC 4552‑1, literal A.5, Tabla A.6</div>
  </section>

  <!-- 5 -->
  <section class="blk">
    <h2 class="sec"><span class="n">5</span> Áreas efectivas de exposición</h2>
    <h3 class="sub">5.1 Estructura — A<sub>d</sub> (Ec. 6)</h3>
    <div class="formula">A<span class="var">d</span> = L·W + 6H(L+W) + 9π·H² =
      <span id="f_Ad_sub"></span> = <span class="res" id="f_Ad"></span> m²</div>
    <div class="ref">NTC 4552‑2 · Ec. (6) — área efectiva de la estructura aislada</div>
    <h3 class="sub">5.2 Acometida de servicio — A<sub>l</sub> (Tabla 12)</h3>
    <div class="formula" id="f_Al_line">A<span class="var">l</span> = <span id="f_Al_expr"></span> = <span class="res" id="f_Al"></span> m²</div>
    <div class="ref">NTC 4552‑2 · Tabla 12 — áreas efectivas A<sub>l</sub> y A<sub>i</sub> de la acometida · N<sub>L</sub> por Ec. (9)</div>
    <div class="note" id="f_Al_note"></div>
  </section>

  <!-- 6 -->
  <section class="blk">
    <h2 class="sec"><span class="n">6</span> Número anual de eventos peligrosos</h2>
    <table class="t">
      <caption>Factores — C<sub>d</sub>: Tabla 10 · C<sub>t</sub>: Tabla 11 (todas NTC 4552‑2).</caption>
      <tr><th>Evento</th><th>Expresión</th><th class="rf">Ref.</th><th class="num">Resultado (año⁻¹)</th></tr>
      <tr><td>Impactos directos a la estructura</td><td class="num">N<sub>D</sub> = DDT·A<sub>d</sub>·C<sub>d</sub>·10⁻⁶</td><td class="rf">Ec. (5)</td><td class="num" id="r_ND"></td></tr>
      <tr><td>Impactos sobre la acometida</td><td class="num">N<sub>L</sub> = DDT·A<sub>l</sub>·C<sub>d</sub>·C<sub>t</sub>·10⁻⁶</td><td class="rf">Ec. (9)</td><td class="num" id="r_NL"></td></tr>
      <tr><td>Impactos en estructura adyacente</td><td class="num">N<sub>Da</sub> — dato de entrada</td><td class="rf">Ec. (7)</td><td class="num" id="r_NDa"></td></tr>
    </table>
    <div class="note">Para una estructura residencial sin riesgo de explosión y que no es hospital, el riesgo
    R₁ se compone únicamente de <b>R<sub>A</sub> + R<sub>B</sub> + R<sub>U</sub> + R<sub>V</sub></b>
    (NTC 4552-2, Tabla 4). Las componentes por falla de sistemas internos (R<sub>C</sub>, R<sub>M</sub>,
    R<sub>W</sub>, R<sub>Z</sub>) no aplican a R₁ en este uso, por lo que N<sub>M</sub> y N<sub>I</sub> no
    intervienen en el cálculo de vida humana. N<sub>Da</sub> se toma como <b>0</b> por no existir estructura
    adyacente conectada a la misma acometida; de existir, se evaluaría con la Ec. (7).</div>
  </section>

  <!-- 7 -->
  <section class="blk">
    <h2 class="sec"><span class="n">7</span> Probabilidad de daño P<sub>X</sub></h2>
    <table class="t">
      <tr><th>Prob.</th><th>Descripción</th><th>Medida adoptada</th><th class="rf">Ref. NTC 4552‑2</th><th class="num">Valor</th></tr>
      <tr><td>P<sub>A</sub></td><td>Lesiones por tensión de paso/contacto (impacto directo)</td><td id="p_PA_d"></td><td class="rf">Tabla 14</td><td class="num" id="p_PA"></td></tr>
      <tr><td>P<sub>B</sub></td><td>Daño físico por impacto directo a la estructura</td><td id="p_PB_d"></td><td class="rf">Tabla 15</td><td class="num" id="p_PB"></td></tr>
      <tr><td>P<sub>U</sub></td><td>Lesiones por tensión de contacto (impacto en acometida)</td><td id="p_PU_d"></td><td class="rf">Tablas 16 y 19</td><td class="num" id="p_PU"></td></tr>
      <tr><td>P<sub>V</sub></td><td>Daño físico por impacto en la acometida</td><td id="p_PV_d"></td><td class="rf">Tablas 16 y 19</td><td class="num" id="p_PV"></td></tr>
    </table>
    <div class="note">Con DPS coordinados que cumplen la equipotencialización de la NTC 4552-3, se toma
    P<sub>U</sub> = P<sub>V</sub> = mín(P<sub>DPS</sub>, P<sub>LD</sub>). Para cable de acometida no
    apantallado P<sub>LD</sub> = 1, por lo que rige P<sub>DPS</sub>.</div>
  </section>

  <!-- 8 -->
  <section class="blk">
    <h2 class="sec"><span class="n">8</span> Evaluación de las pérdidas L<sub>X</sub></h2>
    <table class="t">
      <caption>Factores — L<sub>t</sub>, L<sub>f</sub>: Tabla 26 · r<sub>a</sub>, r<sub>u</sub>: Tabla 27 · r<sub>p</sub>: Tabla 28 · r<sub>f</sub>: Tabla 29 · h<sub>z</sub>: Tabla 30 (todas NTC 4552‑2).</caption>
      <tr><th>Pérdida</th><th>Expresión</th><th>Factores</th><th class="rf">Ref.</th><th class="num">Valor</th></tr>
      <tr><td>L<sub>A</sub></td><td class="num">r<sub>a</sub>·L<sub>t(ext)</sub></td><td id="l_LA_f"></td><td class="rf">Ec. (16)</td><td class="num" id="l_LA"></td></tr>
      <tr><td>L<sub>B</sub></td><td class="num">r<sub>p</sub>·h<sub>z</sub>·r<sub>f</sub>·L<sub>f</sub></td><td id="l_LB_f"></td><td class="rf">Ec. (18)</td><td class="num" id="l_LB"></td></tr>
      <tr><td>L<sub>U</sub></td><td class="num">r<sub>u</sub>·L<sub>t(int)</sub></td><td id="l_LU_f"></td><td class="rf">Ec. (20)</td><td class="num" id="l_LU"></td></tr>
      <tr><td>L<sub>V</sub></td><td class="num">r<sub>p</sub>·h<sub>z</sub>·r<sub>f</sub>·L<sub>f</sub></td><td id="l_LV_f"></td><td class="rf">Ec. (22)</td><td class="num" id="l_LV"></td></tr>
    </table>
    <div class="note">Valores medios según Tabla 26: L<sub>t</sub> = 10⁻² para personas <b>fuera</b> de la
    estructura (L<sub>A</sub>) y L<sub>t</sub> = 10⁻⁴ para personas <b>dentro</b> (L<sub>U</sub>). Para L<sub>f</sub>
    la Tabla 26 lista hospitales/hoteles/edificios civiles = 10⁻¹, industrial/comercial = 5×10⁻² y público/iglesias
    = 2×10⁻³; el <b>uso residencial privado no está tabulado explícitamente</b> — según la IEC 62305-2 (norma origen)
    corresponde a la categoría «otros» = 10⁻². El valor precargado (10⁻¹) es la opción conservadora y debe
    confirmarlo el ingeniero.</div>
  </section>

  <!-- 9 -->
  <section class="blk pgbreak">
    <h2 class="sec"><span class="n">9</span> Componentes de riesgo y riesgo total R₁</h2>
    <table class="t">
      <caption>Ecuación general R<sub>X</sub> = N<sub>X</sub>·P<sub>X</sub>·L<sub>X</sub> — NTC 4552‑2, Ec. (1), num. 6.1 · composición de R₁ (D1: R<sub>A</sub>, R<sub>U</sub>; D2: R<sub>B</sub>, R<sub>V</sub>): Tabla 4.</caption>
      <tr><th>Comp.</th><th>Fuente</th><th class="num">N<sub>X</sub></th><th class="num">P<sub>X</sub></th><th class="num">L<sub>X</sub></th><th class="num">R<sub>X</sub> = N·P·L</th></tr>
      <tr><td>R<sub>A</sub></td><td>Impacto directo — lesiones exteriores</td><td class="num" id="c_A_N"></td><td class="num" id="c_A_P"></td><td class="num" id="c_A_L"></td><td class="num" id="c_A_R"></td></tr>
      <tr><td>R<sub>B</sub></td><td>Impacto directo — daño físico/incendio</td><td class="num" id="c_B_N"></td><td class="num" id="c_B_P"></td><td class="num" id="c_B_L"></td><td class="num" id="c_B_R"></td></tr>
      <tr><td>R<sub>U</sub></td><td>Impacto en acometida — lesiones interiores</td><td class="num" id="c_U_N"></td><td class="num" id="c_U_P"></td><td class="num" id="c_U_L"></td><td class="num" id="c_U_R"></td></tr>
      <tr><td>R<sub>V</sub></td><td>Impacto en acometida — daño físico</td><td class="num" id="c_V_N"></td><td class="num" id="c_V_P"></td><td class="num" id="c_V_L"></td><td class="num" id="c_V_R"></td></tr>
      <tr style="font-weight:800;background:var(--brand-soft)!important"><td colspan="5">R₁ = R<sub>A</sub> + R<sub>B</sub> + R<sub>U</sub> + R<sub>V</sub></td><td class="num" id="c_R1"></td></tr>
    </table>
  </section>

  <!-- 10 VEREDICTO -->
  <section class="blk">
    <h2 class="sec"><span class="n">10</span> Veredicto — comparación con el riesgo tolerable</h2>
    <div class="verdict" id="verdict">
      <div class="vhead">
        <div>
          <div class="vlabel" id="v_label"></div>
          <div class="vmain" id="v_main"></div>
        </div>
        <div class="vbadge">
          <div class="bk">Nivel SIPRA mínimo requerido</div>
          <div class="bv" id="v_level"></div>
        </div>
      </div>
      <div class="vbody">
        <div class="cmp">
          <div class="cell"><div class="cl">Riesgo calculado R₁</div><div class="cv" id="v_R1" style="color:var(--brand)"></div></div>
          <div class="op" id="v_op"></div>
          <div class="cell"><div class="cl">Riesgo tolerable R<sub>T</sub></div><div class="cv" style="color:var(--brand)">1,0 × 10⁻⁵</div></div>
        </div>
        <div class="ref" style="text-align:left;margin:8px 0 0">R<sub>T</sub> = 1,0 × 10⁻⁵ para pérdida de vida humana (L1) — NTC 4552‑2, num. 5.4, Tabla 7.</div>
        <p id="v_text" style="margin-top:10px"></p>
      </div>
    </div>
  </section>

  <!-- 11 -->
  <section class="blk">
    <h2 class="sec"><span class="n">11</span> Conclusiones y recomendaciones (RETIE)</h2>
    <div id="concl"></div>
    <table class="t" style="margin-top:12px">
      <tr><th style="width:32%">Medida</th><th>Requisito para el expediente RETIE</th></tr>
      <tr><td>Puesta a tierra (SPT)</td><td>Malla de tierra con soldadura exotérmica y equipotencialización, según planos; R ≤ límites RETIE (10 Ω MT / 25 Ω neutro BT).</td></tr>
      <tr><td>DPS coordinados</td><td>Instalar DPS Tipo 1+2 en tablero general y Tipo 2/3 en tableros derivados (NTC 2050 Art. 280), con conexión corta y de baja impedancia al SPT.</td></tr>
      <tr><td>SIPRA externo</td><td id="c_sipra"></td></tr>
      <tr><td>Equipotencialización</td><td>Barra equipotencial principal uniendo SPT, tuberías metálicas, apantallamiento del rayo y neutro en el punto único de aterrizaje.</td></tr>
    </table>
    <div class="warn"><b>Sensibilidad del resultado.</b> El veredicto depende de <b>tres</b> clasificaciones de
    ingeniería que fija y justifica el profesional que firma: la <b>geometría real</b> (L, W, H de planos), el
    <b>riesgo de incendio</b> r<sub>f</sub> (Tabla 29) y la <b>pérdida por daño físico</b> L<sub>f</sub> (Tabla 26).
    Para una edificación de concreto no combustible con carga de fuego &lt; 400 MJ/m² es defendible r<sub>f</sub> = 10⁻³
    (bajo); y para uso <b>residencial privado</b> la IEC 62305-2 asigna L<sub>f</sub> = 10⁻² (categoría «otros»),
    frente a 10⁻¹ si se asimila a «edificio civil». <b>Basta reclasificar cualquiera de las dos</b> (r<sub>f</sub> → 10⁻³
    o L<sub>f</sub> → 10⁻²) para que R₁ quede por debajo de R<sub>T</sub> sin SIPRA externo. Los valores precargados
    son la opción conservadora.</div>
  </section>

  <!-- 12 -->
  <section class="blk">
    <h2 class="sec"><span class="n">12</span> Firma y responsabilidad profesional</h2>
    <p style="font-size:12.5px">Este análisis constituye asistencia técnica de cálculo. Conforme al RETIE, la
    memoria y los planos deben ser avalados por un profesional con <b>matrícula profesional vigente</b> y
    competencia legal, quien asume la responsabilidad del diseño ante el organismo certificador.</p>
    <div class="sigs">
      <div class="sigbox">
        <div class="sigrole">Diseñó / Elaboró</div>
        <input class="sigin" id="sig_dis_n" value="Ing. Eddie Alexander Espinosa Lasso" aria-label="Nombre de quien diseña">
        <div class="sigcap">Nombre y apellidos del ingeniero de diseño</div>
        <div class="sigfields">
          <span class="fl">M.P. <input class="sigin sm" id="sig_dis_mp" placeholder="___________" aria-label="Matrícula profesional diseñó"></span>
          <span class="fl">Firma&nbsp;_______________________</span>
        </div>
      </div>
      <div class="sigbox">
        <div class="sigrole">Revisó / Aprobó</div>
        <input class="sigin" id="sig_rev_n" placeholder="Nombre del profesional que revisa" aria-label="Nombre de quien revisa">
        <div class="sigcap">Profesional con matrícula vigente y competencia RETIE</div>
        <div class="sigfields">
          <span class="fl">M.P. <input class="sigin sm" id="sig_rev_mp" placeholder="___________" aria-label="Matrícula profesional revisó"></span>
          <span class="fl">Firma&nbsp;_______________________</span>
        </div>
      </div>
    </div>
  </section>

  <div class="docfoot">
    <span><span id="f_proj"></span> · <span id="f_doc"></span> · Análisis de riesgo por rayo NTC 4552-2</span>
    <span><span id="f_sub"></span> · <span id="f_opb"></span> · <span id="f_loc"></span></span>
  </div>

</div></div>

<script>
const $=id=>document.getElementById(id);
const PI=Math.PI;

const DEFAULTS={
  L:30, W:18, H:38, Cd:"0.5", DDT:1, Nc:"",
  rf:"0.01", Lf:"0.1", rp:"0.5", hz:"1",
  PA:"0.01", ra:"0.01", ru:"0.001",
  PB:"1", PDPS:"0.02",
  linetype:"over", Lc:26, Ha:9, Hb:3, Hc:6, rho:100, Ct:"0.2", NDa:0
};
const CD_TXT={"0.25":"0,25 — rodeada de objetos más altos","0.5":"0,50 — objetos de igual o menor altura","1":"1,00 — aislada","2":"2,00 — cima de colina"};
const PB_LEVEL=[["0.2","IV"],["0.1","III"],["0.05","II"],["0.02","I"],["0.01","I + bajante natural"],["0.001","Techo metálico + bajante"]];
const RT=1e-5;
const IDS=Object.keys(DEFAULTS);

function resetDefaults(){for(const k of IDS){$(k).value=DEFAULTS[k];} $("Nc").value=""; compute();}
function applyNc(){const nc=parseFloat($("Nc").value); if(nc>0){$("DDT").value=(0.0017*Math.pow(nc,1.56)).toFixed(3); compute();}}

// formato científico "1,31 × 10⁻⁵"
const SUP={"-":"⁻","0":"⁰","1":"¹","2":"²","3":"³","4":"⁴","5":"⁵","6":"⁶","7":"⁷","8":"⁸","9":"⁹"};
function sup(n){return String(n).split("").map(c=>SUP[c]||c).join("");}
function sci(x,dig=2){
  if(x===0) return "0";
  const e=Math.floor(Math.log10(Math.abs(x)));
  const m=x/Math.pow(10,e);
  return m.toFixed(dig).replace(".",",")+" × 10"+sup(e);
}
function es(x,d=2){return Number(x).toFixed(d).replace(".",",");}

function compute(){
  const g=id=>parseFloat($(id).value)||0;
  const L=g("L"),W=g("W"),H=g("H"),Cd=g("Cd"),DDT=g("DDT");
  const rf=g("rf"),Lf=g("Lf"),rp=g("rp"),hz=g("hz");
  const PA=g("PA"),ra=g("ra"),ru=g("ru"),PB=g("PB"),PDPS=g("PDPS");
  const over=$("linetype").value==="over";
  const Lc=g("Lc"),Ha=g("Ha"),Hb=g("Hb"),Hc=g("Hc"),rho=Math.min(g("rho"),500),Ct=g("Ct"),NDa=g("NDa");

  // Áreas
  const Ad=L*W+6*H*(L+W)+9*PI*H*H;
  const seg=Math.max(Lc-3*(Ha+Hb),0);
  const Al=over? seg*6*Hc : seg*Math.sqrt(rho);

  // Eventos
  const ND=DDT*Ad*Cd*1e-6;
  const NL=DDT*Al*Cd*Ct*1e-6;

  // Pérdidas (Tabla 26)
  const Lt_out=1e-2, Lt_in=1e-4;
  const LA=ra*Lt_out;
  const LB=rp*hz*rf*Lf;
  const LU=ru*Lt_in;
  const LV=rp*hz*rf*Lf;

  // Prob acometida: min(PDPS, PLD) con PLD=1 (cable no apantallado)
  const PU=Math.min(PDPS,1), PV=Math.min(PDPS,1);

  // Componentes (residencial: R1 = RA+RB+RU+RV)
  const RA=ND*PA*LA;
  const RB=ND*PB*LB;
  const RU=(NL+NDa)*PU*LU;
  const RV=(NL+NDa)*PV*LV;
  const R1=RA+RB+RU+RV;

  // ---- Salидas ----
  $("today").textContent=new Date().toLocaleDateString("es-CO",{year:"numeric",month:"long",day:"numeric"});

  // Encabezado, descripción y pie dinámicos (archivo genérico para cualquier proyecto)
  const T=id=>{const el=$(id);return el?el.value:"";};
  const put=(id,val)=>{const el=$(id);if(el)el.textContent=val;};
  put("h_proj",T("i_proj")); put("o_proj",T("i_proj")); put("f_proj",T("i_proj"));
  put("h_opb",T("i_opb")); put("f_opb",T("i_opb")); put("h_opf",T("i_opf"));
  put("h_doc",T("i_doc")); put("f_doc",T("i_doc")); put("h_rev",T("i_rev"));
  put("m_sub",T("i_sub")); put("f_sub",T("i_sub")); put("m_nit",T("i_nit"));
  put("m_use",T("i_use")); put("s3_use",T("i_use"));
  put("m_loc",T("i_loc")); put("f_loc",T("i_loc"));
  put("s3_trafo",T("i_trafo")); put("s3_volt",T("i_volt"));
  document.title = "Análisis de Riesgo SIPRA (NTC 4552-2)" + (T("i_proj")? " — "+T("i_proj") : "");
  $("d_LWH").textContent=`${es(L,1)} m × ${es(W,1)} m × ${es(H,1)} m`;
  $("d_Cd").textContent=CD_TXT[$("Cd").value]||Cd;
  $("d_DDT").textContent=es(DDT,2);
  $("d_DDTsrc").textContent = $("Nc").value? "(calculado desde N_c)" : "(NTC 4552-1, Tabla A.6 — Cali)";

  $("f_Ad_sub").textContent=`${es(L,1)}·${es(W,1)} + 6·${es(H,1)}·(${es(L,1)}+${es(W,1)}) + 9π·${es(H,1)}²`;
  $("f_Ad").textContent=Math.round(Ad).toLocaleString("es-CO");
  if(over){
    $("f_Al_expr").textContent=`(${es(Lc,0)} − 3(${es(Ha,0)}+${es(Hb,0)}))·6·${es(Hc,0)}`;
  }else{
    $("f_Al_expr").textContent=`(${es(Lc,0)} − 3(${es(Ha,0)}+${es(Hb,0)}))·√${es(rho,0)}`;
  }
  $("f_Al").textContent=es(Al,1);
  $("f_Al_note").innerHTML = seg<=0
    ? `Como 3·(H<sub>a</sub>+H<sub>b</sub>) ≥ L<sub>c</sub>, el tramo de acometida es demasiado corto para captar impactos directos: A<sub>l</sub> = 0 y por tanto N<sub>L</sub> ≈ 0. Esto es coherente con una bajante corta desde el transformador de poste ubicado junto a la edificación; las componentes R<sub>U</sub> y R<sub>V</sub> resultan despreciables.`
    : `Tramo de acometida con longitud efectiva ${es(seg,1)} m para captación de impactos directos.`;

  $("r_ND").textContent=sci(ND);
  $("r_NL").textContent=sci(NL);
  $("r_NDa").textContent=sci(NDa);

  const PB_txt={"1":"Sin protección","0.2":"SIPRA Nivel IV","0.1":"SIPRA Nivel III","0.05":"SIPRA Nivel II","0.02":"SIPRA Nivel I","0.01":"Nivel I + bajante natural","0.001":"Techo metálico + bajante natural"};
  const PA_txt={"1":"Sin medidas","0.1":"Avisos de advertencia","0.01":"Equipotencialización del suelo (SPT)","0.00001":"Bajantes naturales (refuerzos)"};
  const DPS_txt={"1":"Sin DPS","0.03":"DPS Nivel III–IV","0.02":"DPS Nivel II","0.01":"DPS Nivel I"};
  $("p_PA_d").textContent=PA_txt[$("PA").value]; $("p_PA").textContent=es(PA,5);
  $("p_PB_d").textContent=PB_txt[$("PB").value]; $("p_PB").textContent=es(PB,3);
  $("p_PU_d").textContent="mín("+DPS_txt[$("PDPS").value]+", cable no apant.)"; $("p_PU").textContent=es(PU,3);
  $("p_PV_d").textContent="mín("+DPS_txt[$("PDPS").value]+", cable no apant.)"; $("p_PV").textContent=es(PV,3);

  $("l_LA_f").textContent=`r_a=${es(ra,5)} · L_t=10⁻²`;
  $("l_LB_f").textContent=`r_p=${es(rp,1)} · h_z=${es(hz,0)} · r_f=${es(rf,3)} · L_f=${es(Lf,3)}`;
  $("l_LU_f").textContent=`r_u=${es(ru,4)} · L_t=10⁻⁴`;
  $("l_LV_f").textContent=`r_p=${es(rp,1)} · h_z=${es(hz,0)} · r_f=${es(rf,3)} · L_f=${es(Lf,3)}`;
  $("l_LA").textContent=sci(LA); $("l_LB").textContent=sci(LB); $("l_LU").textContent=sci(LU); $("l_LV").textContent=sci(LV);

  const set=(a,N,P,Lx,R)=>{$(`c_${a}_N`).textContent=sci(N);$(`c_${a}_P`).textContent=es(P,5);$(`c_${a}_L`).textContent=sci(Lx);$(`c_${a}_R`).textContent=sci(R);};
  set("A",ND,PA,LA,RA); set("B",ND,PB,LB,RB); set("U",NL+NDa,PU,LU,RU); set("V",NL+NDa,PV,LV,RV);
  $("c_R1").textContent=sci(R1);

  // Nivel SIPRA mínimo requerido (variando PB, con las demás condiciones fijas)
  let reqLabel="—", need=false;
  const R1_at=pb=>RA+ (ND*pb*LB) + RU + RV;
  if(R1<=RT){ reqLabel = (PB<1? PB_txt[$("PB").value] : "No requiere"); need=false; }
  else{
    need=true; reqLabel="Insuficiente";
    for(const [pb,lab] of PB_LEVEL){ if(R1_at(parseFloat(pb))<=RT){ reqLabel=lab; break; } }
  }

  // Veredicto
  const v=$("verdict"), ok=R1<=RT;
  v.className="verdict "+(ok?"ok":"bad");
  $("v_label").textContent=ok?"Cumple":"No cumple";
  $("v_main").innerHTML=ok?"R₁ ≤ R<sub>T</sub> — riesgo tolerable":"R₁ > R<sub>T</sub> — se requiere reducir el riesgo";
  $("v_R1").textContent=sci(R1); $("v_op").textContent=ok?"≤":">";
  $("v_level").textContent = ok ? (PB<1? PB_level_short($("PB").value):"—") : (reqLabel.split(" ")[0]);
  try{
    var lvlPush = ok ? (PB<1? PB_level_short($("PB").value) : null) : (reqLabel.split(" ")[0]);
    if(lvlPush && lvlPush!=="—") pushLevelToSipra(lvlPush);
    else if(!ok) pushLevelToSipra(reqLabel);
    else pushLevelToSipra($("v_level").textContent);
  }catch(e){}
  $("v_text").innerHTML = ok
    ? `Con las medidas declaradas, el riesgo de pérdida de vida humana R₁ = <b>${sci(R1)}</b> no supera el riesgo tolerable R<sub>T</sub> = 1,0 × 10⁻⁵. <b>La configuración evaluada satisface la NTC 4552-2 para efectos de aprobación RETIE.</b>${PB<1?" El nivel de SIPRA indicado es el considerado en el cálculo.":" No se requiere SIPRA externo por riesgo; se mantienen SPT y DPS por RETIE."}`
    : `El riesgo R₁ = <b>${sci(R1)}</b> supera R<sub>T</sub> = 1,0 × 10⁻⁵. Debe adoptarse un <b>SIPRA de nivel ${reqLabel}</b> (o una combinación de medidas equivalente) para que R₁ ≤ R<sub>T</sub>.`;

  // Conclusiones
  $("concl").innerHTML = ok
    ? `<p><b>1.</b> El riesgo de pérdida de vida humana R₁ = <span class="val">${sci(R1)}</span> es <b>inferior</b> al riesgo tolerable R<sub>T</sub> = 1,0 × 10⁻⁵. La edificación <b>cumple</b> el criterio de la NTC 4552-2.</p>
       <p><b>2.</b> La componente dominante es R<sub>B</sub> (daño físico por impacto directo) = <span class="val">${sci(RB)}</span>; las componentes por acometida son despreciables por la corta longitud del tramo de servicio.</p>
       <p><b>3.</b> Se conservan como medidas obligatorias RETIE el SPT con equipotencialización y los DPS coordinados.</p>`
    : `<p><b>1.</b> El riesgo R₁ = <span class="val">${sci(R1)}</span> <b>supera</b> R<sub>T</sub> = 1,0 × 10⁻⁵: la edificación <b>requiere protección adicional</b>.</p>
       <p><b>2.</b> Se requiere instalar un <b>SIPRA de nivel ${reqLabel}</b> conforme a la NTC 4552-3 (sistema de captación, bajantes — preferiblemente refuerzos estructurales naturales — y puesta a tierra), con lo cual R₁ desciende por debajo de R<sub>T</sub>.</p>
       <p><b>3.</b> La componente crítica es R<sub>B</sub> = <span class="val">${sci(RB)}</span>; reducir P<sub>B</sub> mediante el SIPRA es la vía directa de mitigación.</p>`;

  $("c_sipra").innerHTML = ok
    ? (PB<1? `SIPRA nivel <b>${PB_txt[$("PB").value].replace("SIPRA ","")}</b> según lo evaluado (NTC 4552-3).`
            : `No requerido por riesgo. Opcional según decisión del propietario; de instalarse, cumplir NTC 4552-3.`)
    : `<b>Requerido — nivel ${reqLabel}</b> (NTC 4552-3): captación, bajantes y puesta a tierra dedicada, integrados a la barra equipotencial.`;

  $("v_op").textContent=ok?"≤":">";
}
function PB_level_short(v){return ({"0.2":"IV","0.1":"III","0.05":"II","0.02":"I","0.01":"I","0.001":"I"})[v]||"—";}

// init

// --- Suite eléctrica: enlace con proyecto y SIPRA ---
(function(){
  try{
    var P=JSON.parse(localStorage.getItem('suite_proyecto')||'{}');
    if(P.projName && document.getElementById('i_proj')) document.getElementById('i_proj').value=P.projName;
    if(P.client && document.getElementById('i_sub')) document.getElementById('i_sub').value=P.client;
    if(P.location && document.getElementById('i_loc')) document.getElementById('i_loc').value=P.location;
    if(P.engName && document.getElementById('sig_dis_n')) document.getElementById('sig_dis_n').value=P.engName;
    if(P.engTP && document.getElementById('sig_dis_mp')) document.getElementById('sig_dis_mp').value=P.engTP;
  }catch(e){}
  try{
    var dem=JSON.parse(localStorage.getItem('dem_state')||'{}');
    if(dem.kvaTx && document.getElementById('i_trafo')){
      var el=document.getElementById('i_trafo');
      if(el && (!el.value || el.value.indexOf('kVA')>=0))
        el.value=String(dem.kvaTx).replace('.',',')+' kVA (selección demanda)';
    }
  }catch(e){}
})();
function pushLevelToSipra(levelLabel){
  try{
    var map={I:'I',II:'II',III:'III',IV:'IV'};
    var lv=null;
    var s=String(levelLabel||'');
    if(/\bI\b/.test(s) && !/II|III|IV/.test(s)) lv='I';
    else if(/II/.test(s) && !/III/.test(s)) lv='II';
    else if(/III/.test(s)) lv='III';
    else if(/IV/.test(s)) lv='IV';
    if(!lv && s.indexOf('No')>=0) lv='IV'; // mínimo documental si no requiere
    var st={};
    try{st=JSON.parse(localStorage.getItem('rs3_state')||'{}');}catch(e){}
    if(lv){ st.level=lv; localStorage.setItem('rs3_state',JSON.stringify(st)); }
    localStorage.setItem('sipra_risk', JSON.stringify({level:lv||s, ts:Date.now(), source:'riesgo'}));
  }catch(e){}
}

resetDefaults();
document.querySelectorAll(".cpanel input,.cpanel select").forEach(el=>el.addEventListener("input",compute));
@@CLOSE_SCRIPT@@
</body>
</html>

</script>
<script type="text/html" id="src-sipra">

<!doctype html>
<html lang="es">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>SIPRA 3D — Esfera rodante, riesgo y materiales · Ing. Alexander Espinosa</title>
<script>(function(){
function applyLineWeight(){try{const mode=localStorage.getItem('suite_lineW')||'thick';const f=mode==='thin'?0.38:1;const root=document.getElementById('cv')||document.querySelector('svg.canvas')||document.querySelector('#stage svg')||document.querySelector('svg');if(!root)return;root.querySelectorAll('[stroke-width]').forEach(el=>{if(el.dataset.sw0==null)el.dataset.sw0=el.getAttribute('stroke-width')||'1';const base=parseFloat(el.dataset.sw0);if(!isFinite(base))return;el.setAttribute('stroke-width',String(Math.max(0.25,base*f)));});}catch(e){}}
window.addEventListener('message',function(e){if(e.data&&e.data.type==='suite_lineW')applyLineWeight();});
try{var t=localStorage.getItem('rs3_theme')||'dark';document.documentElement.dataset.theme=t;}catch(e){}})();@@CLOSE_SCRIPT@@
<style>
  :root{--bg:#0b1020;--panel:#111a2e;--panel2:#0c1424;--line:rgba(255,255,255,.1);--line2:rgba(255,255,255,.05);
    --ink:#e9eef8;--mut:#93a0b8;--faint:#5f6c85;--blue:#4f8cff;--amber:#f5b301;--green:#34d399;--red:#f4626f;--violet:#a78bfa;--cyan:#22d3ee;
    --sky:#7fb0ff;--stroke:#c7d4ea;--grid:rgba(255,255,255,.05);--grid2:rgba(255,255,255,.09);
    --mono:'SFMono-Regular',ui-monospace,'Cascadia Mono',Consolas,monospace;--sans:'Inter','Segoe UI',system-ui,-apple-system,Arial,sans-serif;
    --sh:0 1px 2px rgba(0,0,0,.4),0 14px 34px -18px rgba(0,0,0,.7)}
  [data-theme="light"]{--bg:#eef1f7;--panel:#fff;--panel2:#f5f7fb;--line:rgba(18,30,60,.12);--line2:rgba(18,30,60,.06);
    --ink:#131a29;--mut:#4d5972;--faint:#8794a9;--blue:#1f5fd0;--amber:#c07d00;--green:#0f9d63;--red:#d8434f;--violet:#7c3aed;
    --sky:#3b6fc4;--stroke:#3a4658;--grid:rgba(18,30,60,.06);--grid2:rgba(18,30,60,.12);--sh:0 1px 2px rgba(20,30,60,.06),0 12px 30px -16px rgba(30,40,90,.25)}
  *{box-sizing:border-box}html,body{margin:0;height:100%}
  body{font-family:var(--sans);background:var(--bg);color:var(--ink);font-size:14px;-webkit-font-smoothing:antialiased;overflow:hidden}
  button,input,select{font-family:inherit}.mono{font-family:var(--mono)}

  .top{display:flex;align-items:center;gap:11px;padding:9px 15px;background:var(--panel);border-bottom:1px solid var(--line);z-index:10;flex-wrap:wrap}
  .logo{width:31px;height:31px;border-radius:9px;display:grid;place-items:center;background:linear-gradient(135deg,var(--blue),var(--violet));flex:none}
  .logo svg{width:18px;height:18px}
  .top h1{margin:0;font-size:13.5px;font-weight:800;line-height:1.15}.top .sub{font-size:10px;color:var(--mut);font-weight:600}
  .top .nm{font-size:10px;color:var(--amber);font-weight:800}
  .sp{flex:1}
  .tabs{display:inline-flex;background:var(--panel2);border:1px solid var(--line);border-radius:10px;padding:3px}
  .tabs button{border:0;background:transparent;color:var(--mut);font-weight:800;font-size:12.5px;padding:7px 14px;border-radius:7px;cursor:pointer;transition:.12s}
  .tabs button.on{background:linear-gradient(135deg,var(--blue),var(--violet));color:#fff}
  .lvl{display:inline-flex;background:var(--panel2);border:1px solid var(--line);border-radius:9px;padding:3px;gap:2px}
  .lvl button{border:0;background:transparent;color:var(--mut);font-weight:800;font-size:12px;padding:6px 10px;border-radius:7px;cursor:pointer}
  .lvl button.on{background:linear-gradient(135deg,var(--blue),var(--violet));color:#fff}
  .seg{display:inline-flex;background:var(--panel2);border:1px solid var(--line);border-radius:999px;padding:3px}
  .seg button{border:0;background:transparent;color:var(--mut);font-weight:700;font-size:11px;padding:6px 11px;border-radius:999px;cursor:pointer}
  .seg button.on{background:var(--panel);color:var(--ink);box-shadow:var(--sh)}
  .rbadge{font-family:var(--mono);font-weight:800;font-size:12.5px;background:color-mix(in srgb,var(--blue) 16%,transparent);color:var(--blue);border:1px solid color-mix(in srgb,var(--blue) 30%,var(--line));padding:6px 11px;border-radius:9px}
  .ib{width:33px;height:33px;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--ink);cursor:pointer;font-size:14px;display:grid;place-items:center}
  .btnT{border:1px solid var(--line);background:var(--panel2);color:var(--ink);padding:7px 12px;border-radius:9px;font-size:12.5px;font-weight:700;cursor:pointer}
  .btnT:hover{border-color:var(--blue)}

  .wrap{display:grid;grid-template-columns:288px 1fr;height:calc(100vh - 52px)}
  @media(max-width:900px){.wrap{grid-template-columns:1fr}}
  .side{overflow-y:auto;padding:13px;border-right:1px solid var(--line);background:var(--panel2)}
  .side h3{font-size:9.5px;letter-spacing:.13em;text-transform:uppercase;color:var(--faint);font-weight:800;margin:15px 2px 7px}.side h3:first-child{margin-top:0}
  .card{background:var(--panel);border:1px solid var(--line);border-radius:11px;padding:11px;margin-bottom:9px}
  .btn{border:1px solid var(--line);background:var(--panel2);color:var(--ink);padding:8px 11px;border-radius:9px;font-size:12.5px;font-weight:700;cursor:pointer;transition:.12s;display:inline-flex;align-items:center;gap:7px;justify-content:center}
  .btn:hover{border-color:var(--blue)}.btn.on{background:linear-gradient(135deg,var(--blue),var(--violet));border:0;color:#fff}
  .btn.wide{width:100%}.btn.amber.on{background:var(--amber);color:#20160a}.btn.red:hover{border-color:var(--red);color:var(--red)}
  .brow{display:grid;grid-template-columns:1fr 1fr;gap:7px;margin-bottom:7px}
  .f{margin-bottom:8px}.f:last-child{margin-bottom:0}
  .f label{display:block;font-size:10px;font-weight:650;color:var(--mut);margin-bottom:3px}.f label .h{color:var(--faint)}
  .f input,.f select{width:100%;padding:7px 8px;border:1px solid var(--line);border-radius:7px;background:var(--panel2);color:var(--ink);font-size:12.5px;font-variant-numeric:tabular-nums}
  .f input:focus,.f select:focus{outline:0;border-color:var(--blue)}
  .rk3{display:grid;grid-template-columns:1fr 1fr 1fr;gap:6px}.flag input{border-left:3px solid var(--amber)}
  table.bl{width:100%;border-collapse:collapse;font-size:11px;margin-top:6px}
  table.bl th{font-size:8.5px;text-transform:uppercase;color:var(--faint);font-weight:700;text-align:center;padding:3px 2px}
  table.bl td{padding:2px 2px;border-top:1px solid var(--line2)}
  table.bl input{width:100%;padding:4px 3px;border:1px solid var(--line);border-radius:5px;background:var(--panel2);color:var(--ink);font-size:11px;text-align:center}
  .del{width:20px;height:22px;border:1px solid var(--line);background:var(--panel2);color:var(--red);border-radius:5px;cursor:pointer;font-size:11px}
  .hint{font-size:10.5px;color:var(--mut);line-height:1.45}
  .stat{border-radius:10px;padding:9px 11px;font-size:12px;font-weight:700;display:flex;align-items:center;gap:8px}
  .stat.ok{background:color-mix(in srgb,var(--green) 13%,transparent);color:var(--green)}
  .stat.bad{background:color-mix(in srgb,var(--red) 13%,transparent);color:var(--red)}
  .stat .dot{width:9px;height:9px;border-radius:50%;background:currentColor}
  .kv{display:flex;justify-content:space-between;padding:5px 0;border-bottom:1px solid var(--line2);font-size:11.5px}.kv:last-child{border-bottom:0}.kv .k{color:var(--mut)}.kv b{font-family:var(--mono)}
  .reqbadge{display:flex;align-items:center;gap:9px;border-radius:10px;padding:9px 11px;font-size:11.5px;font-weight:700;margin-top:8px}
  .reqbadge.need{background:color-mix(in srgb,var(--red) 12%,transparent);color:var(--red)}
  .reqbadge.safe{background:color-mix(in srgb,var(--green) 12%,transparent);color:var(--green)}
  .reqbadge .lv{font-family:var(--mono);font-weight:900;font-size:16px;background:var(--panel2);border-radius:7px;padding:1px 9px;color:var(--ink)}
  .btnlv{width:100%;margin-top:7px;border:0;border-radius:9px;background:linear-gradient(135deg,var(--blue),var(--violet));color:#fff;font-weight:800;font-size:12px;padding:8px;cursor:pointer}

  .stage{position:relative;overflow:hidden}
  svg.canvas{display:block;width:100%;height:100%;touch-action:none;cursor:grab}
  svg.canvas.grabbing{cursor:grabbing}svg.canvas.adding{cursor:crosshair}
  .legend{position:absolute;left:12px;bottom:11px;background:color-mix(in srgb,var(--panel) 90%,transparent);backdrop-filter:blur(8px);border:1px solid var(--line);border-radius:10px;padding:8px 11px;font-size:10px;color:var(--mut);display:flex;flex-direction:column;gap:4px;max-width:240px}
  .legend .row{display:flex;align-items:center;gap:7px}.legend b{color:var(--ink)}
  .lg-d{width:10px;height:10px;border-radius:50%}.lg-l{width:14px;border-top:3px solid}.lg-c{width:12px;height:12px;border:2px solid;border-radius:50%}.lg-s{width:11px;height:11px;border-radius:2px}
  .hud{position:absolute;right:12px;top:11px;background:color-mix(in srgb,var(--panel) 90%,transparent);backdrop-filter:blur(8px);border:1px solid var(--line);border-radius:10px;padding:8px 11px;font-size:10.5px;color:var(--mut);font-family:var(--mono);min-width:140px}.hud b{color:var(--ink)}
  .zoombar{position:absolute;right:12px;bottom:11px;display:flex;flex-direction:column;gap:6px}
  .zoombar button{width:33px;height:33px;border-radius:9px;border:1px solid var(--line);background:color-mix(in srgb,var(--panel) 90%,transparent);color:var(--ink);cursor:pointer;font-size:15px;font-weight:700}
  .viewhelp{position:absolute;left:12px;top:11px;background:color-mix(in srgb,var(--panel) 88%,transparent);backdrop-filter:blur(8px);border:1px solid var(--line);border-radius:9px;padding:7px 11px;font-size:11px;color:var(--mut);font-weight:600;max-width:340px}
  .viewhelp b{color:var(--ink)}

  .matov{position:fixed;inset:0;z-index:70;background:color-mix(in srgb,var(--bg) 90%,transparent);backdrop-filter:blur(8px);display:none;overflow-y:auto;padding:22px}
  .matov.show{display:block}
  .matcard{max-width:980px;margin:0 auto;background:var(--panel);border:1px solid var(--line);border-radius:16px;box-shadow:var(--sh);padding:26px clamp(18px,3vw,34px)}
  .mathead{display:flex;justify-content:space-between;align-items:flex-start;gap:16px;border-bottom:2px solid var(--blue);padding-bottom:14px}
  .mathead h2{margin:0;font-size:19px;font-weight:800}.mathead .sub{font-size:12px;color:var(--mut)}
  .matclose{width:36px;height:36px;border-radius:9px;border:1px solid var(--line);background:var(--panel2);color:var(--ink);font-size:18px;cursor:pointer;flex:none}
  .matbtns{display:flex;gap:10px;margin-top:14px;flex-wrap:wrap}
  table.mt{width:100%;border-collapse:collapse;font-size:12px;margin:6px 0}
  table.mt th{font-size:9.5px;text-transform:uppercase;letter-spacing:.04em;color:var(--mut);font-weight:700;text-align:left;padding:7px 9px;border-bottom:1px solid var(--line)}
  table.mt td{padding:7px 9px;border-bottom:1px solid var(--line2);vertical-align:top}
  table.mt td.n{text-align:right;font-family:var(--mono);white-space:nowrap;font-weight:700}
  table.mt tr.grp td{background:var(--panel2);color:var(--blue);font-weight:800;font-size:11px;text-transform:uppercase;letter-spacing:.05em;border-top:1px solid var(--line)}
  table.mt td.desc{color:var(--ink)} table.mt td.desc small{color:var(--mut);font-weight:400}
  table.mt .ref{font-family:var(--mono);font-size:10px;color:var(--mut)}
  .matnote{font-size:11px;color:var(--mut);background:var(--panel2);border-left:3px solid var(--amber);border-radius:0 8px 8px 0;padding:9px 12px;margin-top:14px;line-height:1.5}
  .toast{position:fixed;left:50%;bottom:20px;transform:translateX(-50%) translateY(14px);background:var(--ink);color:var(--bg);padding:9px 15px;border-radius:9px;font-size:12.5px;font-weight:700;opacity:0;pointer-events:none;transition:.18s;z-index:90}
  .toast.show{opacity:1;transform:translateX(-50%) translateY(0)}
  @media print{.top,.side,.zoombar,.legend,.hud,.viewhelp,.matbtns,.matclose{display:none!important}.matov{position:static;display:block!important;background:#fff;padding:0}.matcard{box-shadow:none;border:0;max-width:none}body{background:#fff;overflow:visible}}
</style>
</head>
<body>

<header class="top">
  <div class="logo"><svg viewBox="0 0 24 24" fill="none"><circle cx="12" cy="12" r="9" stroke="#fff" stroke-width="2"/><path d="M12 3v3M12 18v3M3 12h3M18 12h3" stroke="#fff" stroke-width="2"/></svg></div>
  <div><h1>SIPRA 3D · Esfera rodante</h1><div class="sub">Riesgo NTC 4552-2 · Captación NTC 4552-3</div><div class="nm">Ing. Alexander Espinosa</div></div>
  <div class="sp"></div>
  <div class="tabs" id="tabs"><button data-t="alzado" onclick="setTab('alzado')">◱ Alzado</button><button data-t="planta" onclick="setTab('planta')">⬒ Planta</button><button data-t="v3d" class="on" onclick="setTab('v3d')">◰ 3D</button></div>
  <div class="lvl" id="lvlRow"></div>
  <div class="seg" id="normSeg"><button data-n="NTC" class="on" onclick="setNorm('NTC')">NTC</button><button data-n="IEC" onclick="setNorm('IEC')">IEC</button></div>
  <div class="rbadge" id="rBadge">r_SC 55 m</div>
  <button class="btnT" id="btnCover" onclick="toggleCover()">🛡 Cobertura</button>
  <button class="btnT" onclick="openMat()">📋 Materiales</button>
  <button class="btnT" onclick="syncRiskLevel()">↻ Nivel desde riesgo</button>
  <button class="ib" id="themeBtn" onclick="toggleTheme()">🌙</button>
</header>

<div class="wrap">
  <aside class="side">
    <h3>Estado</h3>
    <div id="statusBox"></div>

    <h3>Análisis de riesgo (NTC 4552-2)</h3>
    <div class="card">
      <div class="rk3">
        <div class="f"><label>L (m)</label><input id="rL" type="number" step="0.1" readonly></div>
        <div class="f"><label>W (m)</label><input id="rW" type="number" step="0.1" readonly></div>
        <div class="f"><label>H (m)</label><input id="rH" type="number" step="0.1" readonly></div>
      </div>
      <div class="hint" style="margin:-2px 0 8px">L·W·H se toman de la envolvente del modelo (editas la geometría abajo).</div>
      <div class="brow">
        <div class="f flag"><label>DDT N<sub>g</sub></label><input id="rDDT" type="number" step="0.1" value="1"></div>
        <div class="f"><label>C<sub>d</sub></label><select id="rCd"><option value="0.25">0,25</option><option value="0.5" selected>0,5</option><option value="1">1</option><option value="2">2</option></select></div>
      </div>
      <div class="brow">
        <div class="f flag"><label>r<sub>f</sub> incendio</label><input id="rRf" type="number" step="0.001" value="0.01"></div>
        <div class="f flag"><label>L<sub>f</sub></label><input id="rLf" type="number" step="0.01" value="0.1"></div>
      </div>
      <div class="kv"><span class="k">R₁ sin protección</span><b id="rR1">—</b></div>
      <div class="kv"><span class="k">R_T tolerable</span><b>1,0·10⁻⁵</b></div>
      <div id="reqBox"></div>
    </div>

    <h3 id="ctxTitle">La esfera</h3>
    <div class="card" id="sphereCard">
      <div class="seg" style="width:100%;margin-bottom:8px"><button id="mRoll" class="on" style="flex:1" onclick="setMode('roll')">Rodar</button><button id="mFree" style="flex:1" onclick="setMode('free')">Libre</button></div>
      <button class="btn wide amber on" onclick="freeze()">❄ Congelar esfera</button>
      <div class="brow" style="margin-top:8px"><button class="btn" onclick="clearFrozen()">Limpiar</button><button class="btn" id="expBtn" onclick="toggleExp()">Exposición ✓</button></div>
      <div class="hint" style="margin-top:7px">Arrastra el centro de la esfera; en «Rodar» se apoya sola. Techo <span style="color:var(--red);font-weight:700">rojo</span> = expuesto (falta punta).</div>
    </div>

    <h3>Puntas de captación</h3>
    <div class="card">
      <div class="f"><label>Altura punta Δh (m)</label><input id="mastDh" type="number" step="0.1" value="1"></div>
      <button class="btn wide amber" id="addMastBtn" onclick="toggleAddMast()">＋ Agregar punta (clic)</button>
      <div class="brow" style="margin-top:8px"><button class="btn red" onclick="clearMasts()">Quitar</button><button class="btn" onclick="autoMasts()">Auto-ubicar</button></div>
      <div class="kv" style="margin-top:6px"><span class="k">Puntas colocadas</span><b id="mastCount">0</b></div>
      <div class="hint" style="margin-top:4px">Agrégalas en <b>Alzado</b> (posición x) o <b>Planta</b> (x,z). Doble-clic para borrar.</div>
    </div>

    <h3>Conductores SPE</h3>
    <div class="card">
      <button class="btn wide amber" id="speBtn" onclick="toggleSPE()">Alambrón / bajantes ✓</button>
      <div class="hint" style="margin-top:7px">Rojo: anillo en todas las cubiertas; malla solo en planta baja; bajantes simétricos en extremos. Puede <b>borrar bajantes o puntas</b> abajo para editar el resultado automático.</div>
      <div class="blk-sec" style="margin-top:10px">Editar automáticos</div>
      <div id="speEditList" style="max-height:220px;overflow:auto;font-size:11.5px"></div>
      <div style="display:grid;grid-template-columns:1fr 1fr;gap:6px;margin-top:8px">
        <button class="btn red" type="button" onclick="clearAllDowns()">Quitar bajantes</button>
        <button class="btn red" type="button" onclick="clearMasts()">Quitar puntas</button>
        <button class="btn" type="button" onclick="restoreDowns()">Restaurar bajantes</button>
        <button class="btn" type="button" onclick="autoMasts()">Auto-puntas</button>
      </div>
    </div>

    <h3>Geometría — estructuras (cajas 3D)</h3>
    <div class="card">
      <div id="blkTable"></div>
      <button class="btn wide" style="margin-top:8px" onclick="addBlock()">＋ Caja rectangular</button>
      <div class="blk-sec" style="margin-top:10px">Formas irregulares (combinadas)</div>
      <div style="display:grid;grid-template-columns:1fr 1fr;gap:6px;margin-top:6px">
        <button class="btn" type="button" onclick="addShape('L')" title="Planta en L">＋ Forma L</button>
        <button class="btn" type="button" onclick="addShape('T')" title="Planta en T">＋ Forma T</button>
        <button class="btn" type="button" onclick="addShape('U')" title="Planta en U">＋ Forma U</button>
        <button class="btn" type="button" onclick="addShape('C')" title="Planta en C">＋ Forma C</button>
      </div>
      <div class="hint" style="margin-top:8px">
        Las formas L/T/U/C se crean con <b>varias cajas del mismo grupo</b> que juntos forman la figura irregular.<br>
        También puede agregar cajas sueltas y asignarles el <b>mismo nombre de grupo</b> para combinarlas.<br>
        <b>Dimensiones:</b> Alto, Largo, Profundidad &nbsp;·&nbsp; <b>Posición:</b> X, Y (base), Z.
      </div>
    </div>
    <button class="btn wide" onclick="fitView()">Centrar vista</button>
  </aside>

  <div class="stage">
    <svg class="canvas" id="cv" viewBox="0 0 1040 600" preserveAspectRatio="xMidYMid meet"></svg>
    <div class="viewhelp" id="viewHelp"></div>
    <div class="hud" id="hud"></div>
    <div class="legend" id="legend"></div>
    <div class="zoombar"><button onclick="zoom(1.2)">＋</button><button onclick="zoom(1/1.2)">－</button></div>
  </div>
</div>

<!-- Materiales -->
<div class="matov" id="matov">
  <div class="matcard">
    <div class="mathead">
      <div><h2>Lista de materiales — SIPRA</h2><div class="sub" id="matSub"></div></div>
      <button class="matclose" onclick="closeMat()">✕</button>
    </div>
    <div id="matBody"></div>
    <div class="matnote" id="matNote"></div>
    <div class="matbtns">
      <button class="btn" onclick="window.print()">⭳ Imprimir / PDF</button>
      <button class="btn" onclick="closeMat()">Cerrar</button>
    </div>
  </div>
</div>

<div class="toast" id="toast"></div>

<script>
const $=id=>document.getElementById(id);const PI=Math.PI;
const NTC={I:{r:35,mesh:5,down:10,ki:0.08,a0:70},II:{r:40,mesh:10,down:10,ki:0.06,a0:72},III:{r:50,mesh:15,down:15,ki:0.04,a0:74},IV:{r:55,mesh:20,down:20,ki:0.04,a0:77}};
const IEC={I:{r:20,mesh:5,down:10},II:{r:30,mesh:10,down:10},III:{r:45,mesh:15,down:15},IV:{r:60,mesh:20,down:20}};
const IEC_R={I:20,II:30,III:45,IV:60},ROM=['I','II','III','IV'];
const SPE_P=()=>(S.norm==='IEC'?IEC[S.level]:NTC[S.level]);
const RT=1e-5, VBW=1040,VBH=600,ML=8,MB=8,MT=8,MR=8;
const cv=$("cv");

let S={
  tab:'v3d',level:'IV',norm:'NTC',mode:'roll',showExp:true,addMast:false,showSPE:true, showCover:false,
  blocks:[{x:0,y:0,w:30,h:14,z:0,d:18},{x:9,y:14,w:12,h:4,z:5,d:9},{x:34,y:0,w:12,h:9,z:3,d:12}],
  masts:[],
  removedDowns:[],
  speFrozen:false,

  sphere:{cx:15,cy:0},frozen:[],
  views:{alzado:{x0:-6,y0:-3,s:6},planta:{x0:-6,y0:-6,s:6}},
  cam:{az:32,el:20,s:6},
  drag:null
};
try{const j=JSON.parse(localStorage.getItem('rs3_state'));if(j&&j.blocks){S=Object.assign(S,j);if(!S.removedDowns)S.removedDowns=[];S.drag=null; try{const rr=JSON.parse(localStorage.getItem('sipra_risk')||'{}'); if(rr.level&&['I','II','III','IV'].indexOf(rr.level)>=0) S.level=rr.level;}catch(e2){} }}catch(e){} S.tab='v3d';
function save(){try{localStorage.setItem('rs3_state',JSON.stringify({level:S.level,norm:S.norm,blocks:S.blocks,masts:S.masts,tab:S.tab,showSPE:S.showSPE,removedDowns:S.removedDowns||[],speFrozen:!!S.speFrozen}));}catch(e){}}

const R=()=>(S.norm==='IEC'?IEC_R[S.level]:NTC[S.level].r);
const es=(x,d=1)=>Number(x).toFixed(d).replace('.',',');
const SUP={"-":"⁻","0":"⁰","1":"¹","2":"²","3":"³","4":"⁴","5":"⁵","6":"⁶","7":"⁷","8":"⁸","9":"⁹"};
const sup=n=>String(n).split("").map(c=>SUP[c]||c).join("");
function sci(x,d=2){if(!isFinite(x)||x===0)return "0";const e=Math.floor(Math.log10(Math.abs(x)));const m=x/Math.pow(10,e);return m.toFixed(d).replace(".",",")+"·10"+sup(e);}
const rpOf=dh=>{const r=R(),v=2*r*dh-dh*dh;return v>0?Math.sqrt(v):0;};
function cvar(n){return getComputedStyle(document.documentElement).getPropertyValue(n).trim()||'#888';}

/* ===== transform 2D ===== */
function VW(){return S.views[S.tab];}
function W2S(x,y){const v=VW();return [ML+(x-v.x0)*v.s, VBH-MB-(y-v.y0)*v.s];}
function S2W(px,py){const v=VW();return [v.x0+(px-ML)/v.s, v.y0+(VBH-MB-py)/v.s];}
function evtVB(e){const r=cv.getBoundingClientRect();const cx=(e.touches?e.touches[0].clientX:e.clientX),cy=(e.touches?e.touches[0].clientY:e.clientY);return [(cx-r.left)/r.width*VBW,(cy-r.top)/r.height*VBH];}

/* ===== geometría ===== */
function bbox(){let x0=1e9,x1=-1e9,z0=1e9,z1=-1e9,hm=0;for(const b of S.blocks){x0=Math.min(x0,b.x);x1=Math.max(x1,b.x+b.w);z0=Math.min(z0,b.z);z1=Math.max(z1,b.z+b.d);hm=Math.max(hm,b.y+b.h);}if(x0>x1){x0=0;x1=30;z0=0;z1=18;hm=14;}return {x0,x1,z0,z1,hm,L:x1-x0,W:z1-z0,H:hm};}
function hProfile(x){let h=0;for(const b of S.blocks)if(x>=b.x&&x<=b.x+b.w)h=Math.max(h,b.y+b.h);return h;}
function topAt(x,z){let h=0;for(const b of S.blocks)if(x>=b.x&&x<=b.x+b.w&&z>=b.z&&z<=b.z+b.d)h=Math.max(h,b.y+b.h);return h;}
function domainX(){const bb=bbox(),r=R();return [bb.x0-r*1.1,bb.x1+r*1.1];}
function obstacles(){const [x0,x1]=domainX();const p=[];const step=Math.max(0.3,(x1-x0)/500);for(let x=x0;x<=x1;x+=step)p.push([x,hProfile(x),'prof']);for(const m of S.masts)p.push([m.x,topAt(m.x,m.z)+m.dh,'mast']);return p;}
function restAt(cx,pts){const r=R();let best=-1e9,con=[];for(const p of pts){const dx=cx-p[0];if(Math.abs(dx)<=r){const y=p[1]+Math.sqrt(r*r-dx*dx);if(y>best+1e-4){best=y;con=[p];}else if(Math.abs(y-best)<0.03&&(!con.length||Math.abs(p[0]-con[con.length-1][0])>0.2))con.push(p);}}return {cy:best,con};}
function argContact(cx,pts){const r=R();let best=-1e9,c=null;for(const p of pts){const dx=cx-p[0];if(Math.abs(dx)<=r){const y=p[1]+Math.sqrt(r*r-dx*dx);if(y>best){best=y;c=p;}}}return {c};}
function exposureX(){const pts=obstacles(),[x0,x1]=domainX(),res=0.4,exp=new Set();for(let cx=x0;cx<=x1;cx+=res){const {c}=argContact(cx,pts);if(c&&c[2]==='prof'&&c[1]>0.05)exp.add(Math.round(c[0]/res));}
  const segs=[];for(const b of S.blocks){const top=b.y+b.h;let cur=null;for(let x=b.x;x<=b.x+b.w+1e-6;x+=res){if(Math.abs(hProfile(x)-top)>0.01){if(cur){segs.push(cur);cur=null;}continue;}const e=exp.has(Math.round(x/res));if(!cur||cur.e!==e){if(cur)segs.push(cur);cur={e,y:top,x0:x,x1:x};}else cur.x1=x;}if(cur)segs.push(cur);}
  return {segs,nExp:segs.filter(s=>s.e).length};}

function computeRisk(){
  const bb=bbox(),L=bb.L,W=bb.W,H=bb.H;
  const DDT=parseFloat($("rDDT").value)||0,Cd=parseFloat($("rCd").value)||0.5,rf=parseFloat($("rRf").value)||0,Lf=parseFloat($("rLf").value)||0;
  const Ad=L*W+6*H*(L+W)+9*PI*H*H, ND=DDT*Ad*Cd*1e-6;
  const PA=0.01,ra=0.01,rp=0.5,hz=1; const LA=ra*1e-2, LB=rp*hz*rf*Lf;
  const RA=ND*PA*LA;
  const R1_0=RA+ND*1*LB;
  const pbMap=[[0.2,'IV'],[0.1,'III'],[0.05,'II'],[0.02,'I']];
  let req=null;for(const [pb,lab] of pbMap){if(RA+ND*pb*LB<=RT){req=lab;break;}}
  const ok=R1_0<=RT;
  return {L,W,H,Ad,ND,R1_0,ok,req:ok?null:(req||'IV')};
}

function protectedAt(x,z){
  const top=topAt(x,z),dh0=parseFloat($("mastDh").value)||1,rp=rpOf(dh0);
  for(const b of S.blocks){if(x>=b.x&&x<=b.x+b.w&&z>=b.z&&z<=b.z+b.d&&(b.y+b.h)>top+0.01)return true;}
  for(const m of S.masts){const mt=topAt(m.x,m.z);if(Math.abs(mt-top)<0.5){if(Math.hypot(x-m.x,z-m.z)<=rp)return true;}}
  return false;
}

function autoMasts(){
  const dh=parseFloat($("mastDh").value)||1;
  const r=R();
  const downMax=SPE_P().down||20;
  const ms=[];
  // Puntas = posiciones de bajantes (perímetro según nivel).
  // No se rellena malla interior: solo tendría sentido con muchas estructuras sobre techo.
  try{
    const spe=speGeom();
    for(const d of (spe.downs||[])){
      const top=topAt(d.x, d.z);
      if(top < 0.1) continue;
      ms.push({x:+(+d.x).toFixed(2), z:+(+d.z).toFixed(2), dh});
    }
  }catch(e){}
  // Deduplicar
  const out=[];
  for(const m of ms){
    if(!out.some(o=>Math.hypot(o.x-m.x,o.z-m.z)<0.4 && Math.abs(topAt(o.x,o.z)-topAt(m.x,m.z))<0.5))
      out.push(m);
  }
  S.masts=out; render();
  toast(out.length+' puntas en bajantes · sep.≤'+es(downMax,0)+' m · Nivel '+S.level+' · R='+es(r,0)+' m');
}

function speGeom(){
  const meshStep = (S.norm==='NTC' ? SPE_P().mesh : 1e9); // IEC: sin malla de cubierta (solo anillo/bajantes)
  const rodLen = 2.4;
  const meshLines = [];
  const rings = [];
  const downs = [];
  const rods = [];
  const boxes = [];
  const links = []; // uniones anillo superior → anillo inferior (punto más cercano)

  function ptsForLevel(isLongFace){
    if(S.level === 'I') return 4;
    if(S.level === 'II') return 3;
    if(S.level === 'III') return isLongFace ? 3 : 2;
    return 2; // IV: solo extremos
  }

  const usedDown = [];
  function addDown(x, z, yTop){
    if(yTop < 0.15) return;
    if(usedDown.some(p => Math.hypot(p[0]-x, p[1]-z) < 0.3)) return;
    usedDown.push([x, z]);
    downs.push({x, z, yTop, yBot: 0});
    rods.push({x, z, yTop: 0, yBot: -rodLen});
    boxes.push({x, z, y: 0});
  }

  function addRingOnBlock(b, top){
    rings.push({x1:b.x,     y1:top, z1:b.z,     x2:b.x+b.w, y2:top, z2:b.z});
    rings.push({x1:b.x+b.w, y1:top, z1:b.z,     x2:b.x+b.w, y2:top, z2:b.z+b.d});
    rings.push({x1:b.x+b.w, y1:top, z1:b.z+b.d, x2:b.x,     y2:top, z2:b.z+b.d});
    rings.push({x1:b.x,     y1:top, z1:b.z+b.d, x2:b.x,     y2:top, z2:b.z});
  }

  // Bloques que se apoyan sobre el techo de b (estructura superior sobre b)
  function uppersOn(b){
    const top = b.y + b.h;
    return S.blocks.filter(o => {
      if(o === b) return false;
      if(Math.abs(o.y - top) > 0.2) return false; // base de o ≈ techo de b
      // solape en planta
      const ox0 = Math.max(b.x, o.x), ox1 = Math.min(b.x+b.w, o.x+o.w);
      const oz0 = Math.max(b.z, o.z), oz1 = Math.min(b.z+b.d, o.z+o.d);
      return ox1 > ox0 + 0.05 && oz1 > oz0 + 0.05;
    });
  }

  // ¿punto (x,z) queda bajo alguna estructura superior apoyada en b?
  function underUpper(b, x, z){
    for(const o of uppersOn(b)){
      if(x >= o.x - 0.02 && x <= o.x + o.w + 0.02 && z >= o.z - 0.02 && z <= o.z + o.d + 0.02) return true;
    }
    return false;
  }

  // Punto más cercano en el perímetro del rectángulo de soporte
  function nearestOnPerimeter(px, pz, rx, rz, rw, rd){
    // clamp al rectángulo y luego proyectar al borde si está dentro
    let x = Math.min(Math.max(px, rx), rx + rw);
    let z = Math.min(Math.max(pz, rz), rz + rd);
    const dl = Math.abs(x - rx), dr = Math.abs(x - (rx+rw));
    const db = Math.abs(z - rz), dt = Math.abs(z - (rz+rd));
    const inside = px > rx && px < rx+rw && pz > rz && pz < rz+rd;
    if(inside){
      const m = Math.min(dl, dr, db, dt);
      if(m === dl) x = rx;
      else if(m === dr) x = rx + rw;
      else if(m === db) z = rz;
      else z = rz + rd;
    }
    return [x, z];
  }

  // Malla en planta baja, recortada donde hay volumen superior
  function addMeshOnBlock(b, top){
    const nx = Math.max(2, Math.ceil(b.w / meshStep) + 1);
    const nz = Math.max(2, Math.ceil(b.d / meshStep) + 1);
    const xs = [], zs = [];
    for(let i = 0; i < nx; i++) xs.push(b.x + b.w * i / (nx - 1));
    for(let j = 0; j < nz; j++) zs.push(b.z + b.d * j / (nz - 1));

    // líneas en X (constante x, z varía): partir en tramos que no entren bajo superiores
    for(const x of xs){
      let segStart = null;
      for(let j = 0; j < zs.length; j++){
        const z = zs[j];
        const blocked = underUpper(b, x, z);
        if(!blocked){
          if(segStart === null) segStart = z;
        } else {
          if(segStart !== null && Math.abs(z - segStart) > 0.05){
            // cerrar tramo hasta el z anterior
            const zPrev = zs[j-1];
            meshLines.push({x1:x, y1:top, z1:segStart, x2:x, y2:top, z2:zPrev});
          }
          segStart = null;
        }
      }
      if(segStart !== null && Math.abs(zs[zs.length-1] - segStart) > 0.05){
        meshLines.push({x1:x, y1:top, z1:segStart, x2:x, y2:top, z2:zs[zs.length-1]});
      }
    }
    // líneas en Z (constante z, x varía)
    for(const z of zs){
      let segStart = null;
      for(let i = 0; i < xs.length; i++){
        const x = xs[i];
        const blocked = underUpper(b, x, z);
        if(!blocked){
          if(segStart === null) segStart = x;
        } else {
          if(segStart !== null && Math.abs(x - segStart) > 0.05){
            const xPrev = xs[i-1];
            meshLines.push({x1:segStart, y1:top, z1:z, x2:xPrev, y2:top, z2:z});
          }
          segStart = null;
        }
      }
      if(segStart !== null && Math.abs(xs[xs.length-1] - segStart) > 0.05){
        meshLines.push({x1:segStart, y1:top, z1:z, x2:xs[xs.length-1], y2:top, z2:z});
      }
    }

    // Anillo interior alrededor de cada superior (para que la malla “aborde” el volumen)
    for(const o of uppersOn(b)){
      // perímetro del superior a la cota del techo inferior (anillo que sigue)
      rings.push({x1:o.x,     y1:top, z1:o.z,     x2:o.x+o.w, y2:top, z2:o.z});
      rings.push({x1:o.x+o.w, y1:top, z1:o.z,     x2:o.x+o.w, y2:top, z2:o.z+o.d});
      rings.push({x1:o.x+o.w, y1:top, z1:o.z+o.d, x2:o.x,     y2:top, z2:o.z+o.d});
      rings.push({x1:o.x,     y1:top, z1:o.z+o.d, x2:o.x,     y2:top, z2:o.z});
    }
  }

  /**
   * Bajantes + varilla en base según nivel (NTC 4552 / IEC 62305 · SPE_P().down):
   *  IV  → solo 4 esquinas
   *  III → esquinas + intermedios en lados LARGOS (sep. ≤ down)
   *  II  → esquinas + intermedios en todos los lados (sep. ≤ down)
   *  I   → igual que II con malla de bajantes más densa (down menor)
   * Orden fijo (CCW), sin posiciones aleatorias. Cada bajante lleva varilla (addDown).
   */
  function addBajantesOnBlock(b, top){
    const Lw = b.w, Dw = b.d;
    const downMax = (SPE_P().down || 20);
    const almostSq = Math.abs(Lw - Dw) < 0.12 * Math.max(Lw, Dw, 1);
    // Lados en sentido antihorario desde (x,z) mínimo
    const sides = [
      {x0:b.x,    z0:b.z,    x1:b.x+Lw, z1:b.z,    len:Lw, long: Lw >= Dw || almostSq}, // sur (largo si Lw≥Dw)
      {x0:b.x+Lw, z0:b.z,    x1:b.x+Lw, z1:b.z+Dw, len:Dw, long: Dw >  Lw || almostSq}, // este
      {x0:b.x+Lw, z0:b.z+Dw, x1:b.x,    z1:b.z+Dw, len:Lw, long: Lw >= Dw || almostSq}, // norte
      {x0:b.x,    z0:b.z+Dw, x1:b.x,    z1:b.z,    len:Dw, long: Dw >  Lw || almostSq}  // oeste
    ];
    // 1) Esquinas siempre (una sola vez; addDown deduplica)
    addDown(b.x,    b.z,    top);
    addDown(b.x+Lw, b.z,    top);
    addDown(b.x+Lw, b.z+Dw, top);
    addDown(b.x,    b.z+Dw, top);

    // 2) Intermedios según nivel — prioridad lados largos
    if(S.level === 'IV') return;

    for(const s of sides){
      // III: solo lados largos; II e I: todos los lados
      if(S.level === 'III' && !s.long) continue;
      // cantidad de tramos para no superar downMax
      const nSeg = Math.max(1, Math.ceil(s.len / downMax));
      const nInt = nSeg - 1; // puntos intermedios (sin esquinas)
      for(let i = 1; i <= nInt; i++){
        const t = i / (nInt + 1);
        const x = s.x0 + (s.x1 - s.x0) * t;
        const z = s.z0 + (s.z1 - s.z0) * t;
        addDown(x, z, top);
      }
    }
  }

  // Estructura superior: conectar cada esquina (y medios si aplica) al punto más cercano del anillo inferior
  function linkUpperToNearestRing(b, top){
    // buscar soporte (bloque cuyo techo ≈ base de b)
    let support = null, bestArea = 0;
    for(const o of S.blocks){
      if(o === b) continue;
      if(Math.abs((o.y + o.h) - b.y) > 0.25) continue;
      const ox0 = Math.max(b.x, o.x), ox1 = Math.min(b.x+b.w, o.x+o.w);
      const oz0 = Math.max(b.z, o.z), oz1 = Math.min(b.z+b.d, o.z+o.d);
      const area = Math.max(0, ox1-ox0) * Math.max(0, oz1-oz0);
      if(area > bestArea){ bestArea = area; support = o; }
    }
    if(!support) return;
    const sTop = support.y + support.h;

    // puntos del anillo superior a conectar: esquinas siempre; si nivel < IV también medios de lados
    const pts = [
      [b.x, b.z], [b.x+b.w, b.z], [b.x+b.w, b.z+b.d], [b.x, b.z+b.d]
    ];
    if(S.level !== 'IV'){
      pts.push([b.x + b.w/2, b.z], [b.x + b.w/2, b.z+b.d], [b.x, b.z+b.d/2], [b.x+b.w, b.z+b.d/2]);
    }

    for(const [px, pz] of pts){
      const [nx, nz] = nearestOnPerimeter(px, pz, support.x, support.z, support.w, support.d);
      // L sobre superficies (no en el aire):
      // 1) vertical por la fachada de la superior hasta el techo inferior
      links.push({x1:px, y1:top, z1:pz, x2:px, y2:sTop, z2:pz, kind:'v'});
      // 2) horizontal sobre el techo inferior hasta el punto más cercano del anillo
      if(Math.hypot(px - nx, pz - nz) > 0.05){
        links.push({x1:px, y1:sTop, z1:pz, x2:nx, y2:sTop, z2:nz, kind:'h'});
      }
    }
  }

  for(const b of S.blocks){
    const top = b.y + b.h;
    const isUpper = b.y > 0.15;

    addRingOnBlock(b, top);

    if(isUpper){
      // sin malla; conectar al anillo que sigue (punto más cercano)
      linkUpperToNearestRing(b, top);
    } else {
      if(S.norm==='NTC') addMeshOnBlock(b, top); // malla solo con NTC
      addBajantesOnBlock(b, top);
    }
  }

  if(!S.removedDowns) S.removedDowns=[];
  const rem=new Set(S.removedDowns);
  function _dk(x,z){return (Math.round(x*10)/10)+','+(Math.round(z*10)/10);}
  const keepD=downs.filter(d=>!rem.has(_dk(d.x,d.z)));
  const keepR=rods.filter(r=>!rem.has(_dk(r.x,r.z)));
  const keepB=boxes.filter(b=>!rem.has(_dk(b.x,b.z)));
  return {meshLines, rings, downs:keepD, rods:keepR, boxes:keepB, links, mesh: meshStep, nDown: keepD.length};
}


function dkey(x,z){return (Math.round(Number(x)*10)/10)+','+(Math.round(Number(z)*10)/10);}
function removeDownAt(x,z){
  if(!S.removedDowns) S.removedDowns=[];
  const k=dkey(x,z);
  if(S.removedDowns.indexOf(k)<0) S.removedDowns.push(k);
  save(); render();
  try{toast('Bajante eliminado');}catch(e){}
}
function clearAllDowns(){
  if(!S.removedDowns) S.removedDowns=[];
  const prev=S.removedDowns.slice();
  S.removedDowns=[]; // sin filtro para listar todos los automáticos
  const all=speGeom().downs;
  S.removedDowns=all.map(d=>dkey(d.x,d.z));
  if(!S.removedDowns.length) S.removedDowns=prev;
  save(); render();
  try{toast('Bajantes quitados ('+S.removedDowns.length+')');}catch(e){}
}
function restoreDowns(){
  S.removedDowns=[];
  save(); render();
  try{toast('Bajantes automáticos restaurados');}catch(e){}
}
function removeMast(i){
  if(i<0||i>=S.masts.length) return;
  S.masts.splice(i,1);
  save(); render();
  try{toast('Punta eliminada');}catch(e){}
}
function renderSpeEditList(){
  const box=$("speEditList");
  if(!box) return;
  let h='';
  // bajantes visibles
  const spe=speGeom();
  h+='<div style="font-weight:800;margin:4px 0;color:var(--mut)">Bajantes activos ('+spe.downs.length+')</div>';
  if(!spe.downs.length) h+='<div class="hint">Ninguno (eliminados o no generados).</div>';
  spe.downs.forEach((d,i)=>{
    h+='<div style="display:flex;align-items:center;gap:6px;padding:4px 0;border-bottom:1px solid var(--line)">'
      +'<span style="flex:1;font-family:var(--mono);font-size:11px">↓ ('+Number(d.x).toFixed(1)+', '+Number(d.z).toFixed(1)+') h='+Number(d.yTop).toFixed(1)+' m</span>'
      +'<button class="del" type="button" onclick="removeDownAt('+d.x+','+d.z+')">✕</button></div>';
  });
  if((S.removedDowns||[]).length){
    h+='<div style="font-weight:800;margin:8px 0 4px;color:var(--mut)">Bajantes quitados ('+S.removedDowns.length+') — restaurar todos arriba</div>';
  }
  h+='<div style="font-weight:800;margin:8px 0 4px;color:var(--mut)">Puntas de captación ('+S.masts.length+')</div>';
  if(!S.masts.length) h+='<div class="hint">Ninguna. Use Auto-puntas o agregue con clic.</div>';
  S.masts.forEach((m,i)=>{
    h+='<div style="display:flex;align-items:center;gap:6px;padding:4px 0;border-bottom:1px solid var(--line)">'
      +'<span style="flex:1;font-family:var(--mono);font-size:11px">⚡ ('+Number(m.x).toFixed(1)+', '+Number(m.z).toFixed(1)+') Δh='+Number(m.dh).toFixed(1)+'</span>'
      +'<button class="del" type="button" onclick="removeMast('+i+')">✕</button></div>';
  });
  box.innerHTML=h;
}

function toggleCover(){ S.showCover=!S.showCover; render(); try{toast(S.showCover?'Cobertura visible (sábana / esfera)':'Cobertura oculta');}catch(e){} }
function syncRiskLevel(){
  try{
    const j=JSON.parse(localStorage.getItem('rs3_state')||'{}');
    const r=JSON.parse(localStorage.getItem('sipra_risk')||'{}');
    let lv=j.level||r.level;
    if(lv && ['I','II','III','IV'].indexOf(lv)>=0){ S.level=lv; save(); render(); toast('Nivel SIPRA = '+lv+' (desde análisis de riesgo)'); }
    else toast('Ejecute antes Análisis de riesgo SIPRA');
  }catch(e){ toast('Sin dato de riesgo'); }
}
/** Radio de protección de punta (método esfera rodante simplificado) */





function coverRp(){
  try{
    const el=$("mastDh");
    const dh=parseFloat(el&&el.value)||1;
    const r=R();
    if(dh>=r) return Math.max(r*0.55, 2);
    return Math.sqrt(Math.max(0.5, dh*(2*r-dh)));
  }catch(e){ return 10; }
}
/**
 * Arco de esfera desde la punta HASTA EL PISO (cóncavo hacia abajo).
 * y(d) = h - R + sqrt(R² - d²)  → en d=0 vale h (punta); en d=rp llega a 0.
 * No sube por encima de la punta.
 */
function coverYFromTip(x, z, mx, mz, tipH, r){
  const d=Math.hypot(x-mx, z-mz);
  const rp = tipH>=r ? r*0.95 : Math.sqrt(Math.max(0.5, tipH*(2*r-tipH)));
  if(d >= rp - 1e-9) return 0;
  // Arco esférico clásico (cóncavo hacia abajo) medido desde el BORDE hacia la punta
  const delta = rp - d;
  const yOld = tipH - r + Math.sqrt(Math.max(0, r*r - Math.min(delta, r)*Math.min(delta, r)));
  // Invertir: cóncavo HACIA ARRIBA, pico en punta, piso en el borde
  let y = tipH - Math.max(0, Math.min(tipH, yOld));
  return Math.max(0, Math.min(tipH, y));
}
function coverSurfaceY(x, z){
  const r=R();
  const bb=bbox();
  const masts=(S.masts&&S.masts.length)?S.masts:[{x:(bb.x0+bb.x1)/2,z:(bb.z0+bb.z1)/2,dh:1}];
  // dominio = radio de protección alrededor de cada punta (hasta el piso)
  let yBest=null;
  let inRange=false;
  for(const m of masts){
    const tip=topAt(m.x,m.z)+(m.dh||1);
    const d=Math.hypot(x-m.x, z-m.z);
    if(d > r*1.02) continue;
    inRange=true;
    const y=coverYFromTip(x, z, m.x, m.z, tip, r);
    if(yBest==null || y>yBest) yBest=y;
  }
  if(!inRange) return null;
  return yBest==null ? 0 : yBest;
}
function coverSurfaceYSmooth(x, z, step){
  const s=step||Math.max(0.4, R()*0.025);
  let acc=0, n=0;
  for(let di=-1; di<=1; di++){
    for(let dj=-1; dj<=1; dj++){
      const w=(di===0&&dj===0)?5:1;
      const y=coverSurfaceY(x+di*s, z+dj*s);
      if(y==null) continue;
      acc+=y*w; n+=w;
    }
  }
  if(n===0) return null;
  return acc/n;
}
/** Pares de puntas vecinas (arco de esfera r_SC entre puntas) */
function tipMasts(){
  const bb=bbox();
  return (S.masts&&S.masts.length)?S.masts.slice():[{x:(bb.x0+bb.x1)/2,z:(bb.z0+bb.z1)/2,dh:1}];
}
function tipPairs(){
  const masts=tipMasts(), r=R(), mesh=(SPE_P().mesh||20);
  // Unir puntas a distancia ≤ malla del nivel (o hasta ~1.6·mesh) y siempre < 2R
  const lim=Math.min(2*r-0.05, Math.max(mesh*1.6, mesh+2));
  const pairs=[];
  for(let i=0;i<masts.length;i++){
    for(let j=i+1;j<masts.length;j++){
      const a=masts[i], b=masts[j];
      const d=Math.hypot(a.x-b.x, a.z-b.z);
      if(d>0.05 && d<=lim) pairs.push({a,b,d});
    }
  }
  if(pairs.length>48){
    pairs.sort((p,q)=>p.d-q.d);
    const used=new Map(), out=[];
    for(const p of pairs){
      const ka=p.a.x.toFixed(2)+','+p.a.z.toFixed(2);
      const kb=p.b.x.toFixed(2)+','+p.b.z.toFixed(2);
      const ca=used.get(ka)||0, cb=used.get(kb)||0;
      if(ca>=5||cb>=5) continue;
      out.push(p); used.set(ka,ca+1); used.set(kb,cb+1);
    }
    return out;
  }
  return pairs;
}
/**
 * Arco de la esfera de radio R (nivel I–IV) apoyada DESDE EL CIELO sobre dos puntas.
 * Centro por encima de las puntas; el arco inferior une punta→punta.
 * Si el techo corta este arco, la esfera tocaría la estructura.
 * Misma R que la sábana/perímetro de cada punta (R()).
 */
function sphereArcPts(a,b,n){
  n=n||32;
  const r=R();
  const ya=topAt(a.x,a.z)+(a.dh||1);
  const yb=topAt(b.x,b.z)+(b.dh||1);
  const dx=b.x-a.x, dz=b.z-a.z, d=Math.hypot(dx,dz);
  if(d<1e-3 || d>=2*r-1e-6) return null;
  const ux=dx/d, uz=dz/d;
  // Plano vertical del segmento: A'=(0,ya), B'=(d,yb). Círculos de radio r.
  const D=d;
  const aa=D/2; // (r²-r²+D²)/(2D)
  const h2=r*r - aa*aa;
  if(h2<=0) return null;
  const h=Math.sqrt(h2);
  // Punto en la cuerda A'B'
  const mx=aa, my=ya+(yb-ya)*(aa/D);
  // Vector perpendicular a A'B' en el plano 2D (x_along, y)
  const pdx=-(yb-ya)/D, pdy=1; // approx unit perpendicular in (along, y) — better:
  // A'B' direction (D, yb-ya); unit (D/L, dy/L) with L=hypot(D,dy)
  const dy=yb-ya, L=Math.hypot(D,dy);
  const ux2=D/L, uy2=dy/L;
  // perpendicular unit (-uy2, ux2)
  const px=-uy2, py=ux2;
  // Dos centros candidatos; elegir el de MAYOR altura (esfera desde el cielo)
  let cx=mx+px*h, cy=my+py*h;
  const cx2=mx-px*h, cy2=my-py*h;
  if(cy2>cy){ cx=cx2; cy=cy2; }
  // Ángulos de A' y B' desde el centro (eje along, eje y)
  const angA=Math.atan2(ya-cy, 0-cx);
  const angB=Math.atan2(yb-cy, d-cx);
  function sample(a0,a1){
    let from=a0, to=a1;
    // tomar el arco cuyo punto medio tenga MENOR y (arco inferior, hacia el techo)
    let best=null, bestMidY=1e99;
    for(const dir of [1,-1]){
      let t0=from, t1=to;
      if(dir>0){ while(t1<t0) t1+=2*Math.PI; if(t1-t0>Math.PI*1.02) t1-=2*Math.PI; }
      else { while(t1>t0) t1-=2*Math.PI; if(t0-t1>Math.PI*1.02) t1+=2*Math.PI; }
      const pts=[];
      let midY=0;
      for(let i=0;i<=n;i++){
        const t=i/n;
        const ang=t0+(t1-t0)*t;
        const lx=cx+r*Math.cos(ang);
        const ly=cy+r*Math.sin(ang);
        pts.push({x:a.x+ux*lx, y:ly, z:a.z+uz*lx});
        if(i===Math.floor(n/2)) midY=ly;
      }
      if(midY<bestMidY){ bestMidY=midY; best=pts; }
    }
    return best;
  }
  return sample(angA, angB);
}
const COVER_STROKE='#1d4ed8';
const COVER_STROKE_SOFT='#3b82f6';
function drawTipLinksAlzado(){
  try{
    if(!S.showCover) return '';
    let s='';
    const pairs=tipPairs();
    for(const {a,b} of pairs){
      const pts=sphereArcPts(a,b,36);
      if(!pts||pts.length<2) continue;
      let d='';
      pts.forEach((p,i)=>{
        const[px,py]=W2S(p.x, p.y);
        d+=(i===0?'M':'L')+px.toFixed(1)+' '+py.toFixed(1)+' ';
      });
      // Mismo azul de la cobertura / meridianos
      s+=`<path d="${d}" fill="none" stroke="${COVER_STROKE}" stroke-opacity=".95" stroke-width="2.3" stroke-linecap="round" stroke-linejoin="round"/>`;
    }
    return s;
  }catch(e){ console.warn('tip links alzado',e); return ''; }
}
function drawTipLinksPlanta(){
  try{
    if(!S.showCover) return '';
    let s='';
    const pairs=tipPairs();
    for(const {a,b} of pairs){
      const[ax,az]=W2S(a.x,a.z),[bx,bz]=W2S(b.x,b.z);
      s+=`<line x1="${ax}" y1="${az}" x2="${bx}" y2="${bz}" stroke="${COVER_STROKE}" stroke-opacity=".85" stroke-width="2" stroke-linecap="round"/>`;
    }
    return s;
  }catch(e){ return ''; }
}
function drawTipLinks3D(){
  try{
    if(!S.showCover) return '';
    let s='';
    const pairs=tipPairs();
    for(const {a,b} of pairs){
      const pts=sphereArcPts(a,b,36);
      if(!pts||pts.length<2) continue;
      let d='';
      pts.forEach((p,i)=>{
        const P=proj(p.x,p.y,p.z);
        d+=(i===0?'M':'L')+P[0].toFixed(1)+' '+P[1].toFixed(1)+' ';
      });
      s+=`<path d="${d}" fill="none" stroke="${COVER_STROKE}" stroke-opacity=".95" stroke-width="2.3" stroke-linecap="round" stroke-linejoin="round"/>`;
    }
    return s;
  }catch(e){ console.warn('tip links 3d',e); return ''; }
}
function drawCoverPlanta(){
  try{
    if(!S.showCover) return '';
    const r=R();
    let s='';
    const bb=bbox();
    const masts=(S.masts&&S.masts.length)?S.masts:[{x:(bb.x0+bb.x1)/2,z:(bb.z0+bb.z1)/2,dh:1}];
    for(const m of masts){
      const tip=topAt(m.x,m.z)+(m.dh||1);
      // radio en el piso: donde el arco llega a y=0
      const rp = tip>=r ? r*0.95 : Math.sqrt(Math.max(0.5, tip*(2*r-tip)));
      const[px,pz]=W2S(m.x,m.z);
      for(const scf of [1, 0.75, 0.5, 0.25]){
        let d='';
        const rad=rp*scf;
        for(let a=0;a<=64;a++){
          const th=a/64*Math.PI*2;
          const[sx,sy]=W2S(m.x+rad*Math.cos(th), m.z+rad*Math.sin(th));
          d+=(a===0?'M':'L')+sx.toFixed(1)+' '+sy.toFixed(1)+' ';
        }
        d+='Z';
        s+=`<path d="${d}" fill="#3b82f6" fill-opacity="${0.04*scf}" stroke="#2563eb" stroke-opacity="${0.3+0.4*scf}" stroke-width="${1.1+scf*0.6}"/>`;
      }
      for(let k=0;k<18;k++){
        const th=k/18*Math.PI*2;
        const[a,b]=W2S(m.x,m.z);
        const[c,d2]=W2S(m.x+rp*Math.cos(th), m.z+rp*Math.sin(th));
        const[e,f]=W2S(m.x+rp*0.5*Math.cos(th), m.z+rp*0.5*Math.sin(th));
        s+=`<path d="M${a.toFixed(1)} ${b.toFixed(1)} Q${e.toFixed(1)} ${f.toFixed(1)} ${c.toFixed(1)} ${d2.toFixed(1)}" fill="none" stroke="#60a5fa" stroke-opacity=".4" stroke-width="0.9"/>`;
      }
      s+=`<circle cx="${px}" cy="${pz}" r="4" fill="#1d4ed8" opacity=".7"/>`;
    }
    s+=drawTipLinksPlanta();
    return s;
  }catch(e){ console.warn('cover planta',e); return ''; }
}
function drawCoverAlzado(){
  try{
    if(!S.showCover) return '';
    const r=R(); let s='';
    const bb=bbox();
    const masts=(S.masts&&S.masts.length)?S.masts:[{x:(bb.x0+bb.x1)/2,z:(bb.z0+bb.z1)/2,dh:1}];
    for(const m of masts){
      const tip=topAt(m.x,m.z)+(m.dh||1);
      const rp = tip>=r ? r*0.95 : Math.sqrt(Math.max(0.5, tip*(2*r-tip)));
      // arco punta → piso (cóncavo hacia abajo), cerrado en el suelo
      let d2='';
      for(let i=0;i<=48;i++){
        const t=i/48, dist=-rp+2*rp*t;
        const y=coverYFromTip(m.x+dist, m.z, m.x, m.z, tip, r);
        const[px,py]=W2S(m.x+dist, y);
        d2+=(i===0?'M':'L')+px.toFixed(1)+' '+py.toFixed(1)+' ';
      }
      const[rx,ry]=W2S(m.x+rp,0);
      const[lx,ly]=W2S(m.x-rp,0);
      d2+=`L${rx.toFixed(1)} ${ry.toFixed(1)} L${lx.toFixed(1)} ${ly.toFixed(1)} Z`;
      s+=`<path d="${d2}" fill="#3b82f6" fill-opacity=".12" stroke="#1d4ed8" stroke-opacity=".85" stroke-width="2" stroke-linejoin="round"/>`;
    }
    // perfil global suavizado a lo largo de X hasta el piso
    const x0=bb.x0-r*0.3, x1=bb.x1+r*0.3;
    const n=56; const raw=[];
    for(let i=0;i<=n;i++){
      const x=x0+(x1-x0)*i/n;
      let yM=null;
      for(let zi=0;zi<=8;zi++){
        const z=bb.z0+(bb.W)*zi/8;
        const y=coverSurfaceY(x,z);
        if(y==null) continue;
        if(yM==null || y>yM) yM=y;
      }
      raw.push([x, yM==null?0:yM]);
    }
    const sm=raw.map((p,i)=>{
      let a=0,c=0;
      for(let k=-2;k<=2;k++){
        const j=Math.max(0,Math.min(raw.length-1,i+k));
        a+=raw[j][1]; c++;
      }
      return [p[0], a/c];
    });
    let dP='';
    sm.forEach((p,i)=>{
      const[px,py]=W2S(p[0], p[1]);
      dP+=(i===0?'M':'L')+px.toFixed(1)+' '+py.toFixed(1)+' ';
    });
    const[xe,ye]=W2S(sm[sm.length-1][0], 0);
    const[xs,ys]=W2S(sm[0][0], 0);
    dP+=`L${xe.toFixed(1)} ${ye.toFixed(1)} L${xs.toFixed(1)} ${ys.toFixed(1)} Z`;
    s+=`<path d="${dP}" fill="#60a5fa" fill-opacity=".08" stroke="#3b82f6" stroke-opacity=".55" stroke-width="1.5" stroke-linejoin="round"/>`;
    s+=drawTipLinksAlzado();
    return s;
  }catch(e){ console.warn('cover alzado',e); return ''; }
}
function drawCover3D(){
  try{
    if(!S.showCover) return '';
    let s='';
    const bb=bbox();
    const r=R();
    const masts=(S.masts&&S.masts.length)?S.masts:[{x:(bb.x0+bb.x1)/2,z:(bb.z0+bb.z1)/2,dh:1}];
    // dominio hasta radio de piso de cada punta
    let x0=bb.x0, x1=bb.x1, z0=bb.z0, z1=bb.z1;
    for(const m of masts){
      const tip=topAt(m.x,m.z)+(m.dh||1);
      const rp=tip>=r?r*0.95:Math.sqrt(Math.max(0.5,tip*(2*r-tip)));
      x0=Math.min(x0, m.x-rp); x1=Math.max(x1, m.x+rp);
      z0=Math.min(z0, m.z-rp); z1=Math.max(z1, m.z+rp);
    }
    const nx=30, nz=24;
    const step=Math.max(0.3, Math.min(x1-x0, z1-z0)/50);
    const pts=[];
    for(let i=0;i<=nx;i++){
      pts[i]=[];
      for(let j=0;j<=nz;j++){
        const x=x0+(x1-x0)*i/nx;
        const z=z0+(z1-z0)*j/nz;
        let y=coverSurfaceYSmooth(x,z, step);
        if(y==null) y=0;
        pts[i][j]=proj(x, y, z);
      }
    }
    for(let i=0;i<nx;i++){
      for(let j=0;j<nz;j++){
        const a=pts[i][j],b=pts[i+1][j],c=pts[i+1][j+1],d=pts[i][j+1];
        if(!a||!b||!c||!d) continue;
        // omitir cuadros casi planos en el piso (opcional: dibujar todos para ver falda)
        const poly=a[0].toFixed(1)+','+a[1].toFixed(1)+' '+b[0].toFixed(1)+','+b[1].toFixed(1)+' '+c[0].toFixed(1)+','+c[1].toFixed(1)+' '+d[0].toFixed(1)+','+d[1].toFixed(1);
        s+=`<polygon points="${poly}" fill="#3b82f6" fill-opacity="0.1" stroke="#93c5fd" stroke-opacity="0.32" stroke-width="0.35"/>`;
      }
    }
    // meridianos: punta → piso (misma curva coverYFromTip — NO se baja al cambiar nivel)
    // Más puntas (nivel I/II) ⇒ más cortinas; la forma por punta se mantiene
    const nMer = Math.min(28, Math.max(14, 10 + Math.floor(masts.length/2)));
    const nSeg = 32;
    for(const m of masts){
      const tip=topAt(m.x,m.z)+(m.dh||1);
      const rp=tip>=r?r*0.95:Math.sqrt(Math.max(0.5,tip*(2*r-tip)));
      for(let k=0;k<nMer;k++){
        const th=k/nMer*Math.PI*2;
        let d='';
        for(let i=0;i<=nSeg;i++){
          const t=i/nSeg;
          const dist=t*rp;
          const x=m.x+Math.cos(th)*dist, z=m.z+Math.sin(th)*dist;
          const y=coverYFromTip(x, z, m.x, m.z, tip, r);
          const P=proj(x, y, z);
          d+=(i===0?'M':'L')+P[0].toFixed(1)+' '+P[1].toFixed(1)+' ';
        }
        if(d) s+=`<path d="${d}" fill="none" stroke="#1d4ed8" stroke-opacity=".5" stroke-width="1.05" stroke-linejoin="round"/>`;
      }
    }
    s+=drawTipLinks3D();
    return s;
  }catch(e){ console.warn('cover 3d',e); return ''; }
}

function toggleSPE(){ S.showSPE = !S.showSPE; render(); }


/* ===== proyección 3D ===== */
function proj(x,y,z){const bb=bbox(),cx=(bb.x0+bb.x1)/2,cz=(bb.z0+bb.z1)/2,cy=bb.H/2;
  const az=S.cam.az*PI/180,el=S.cam.el*PI/180,s=S.cam.s;
  let X=x-cx,Y=y-cy,Z=z-cz;
  let x1=X*Math.cos(az)+Z*Math.sin(az), z1=-X*Math.sin(az)+Z*Math.cos(az), y1=Y;
  let y2=y1*Math.cos(el)-z1*Math.sin(el), depth=y1*Math.sin(el)+z1*Math.cos(el);
  return [VBW/2+x1*s, VBH/2+70-y2*s, depth];}

/* ===== RENDER ===== */
function render(){
  $("lvlRow").innerHTML=ROM.map(x=>`<button class="${S.level===x?'on':''}" onclick="setLevel('${x}')">${x}</button>`).join('');
  $("normSeg").querySelectorAll('button').forEach(b=>b.classList.toggle('on',b.dataset.n===S.norm));
  $("tabs").querySelectorAll('button').forEach(b=>b.classList.toggle('on',b.dataset.t===S.tab));
  $("rBadge").textContent='r_SC '+R()+' m';
  try{renderSpeEditList();}catch(e){}
  $("mastCount").textContent=S.masts.length;
  $("mRoll").classList.toggle('on',S.mode==='roll');$("mFree").classList.toggle('on',S.mode==='free');
  $("expBtn").textContent='Exposición '+(S.showExp?'✓':'✕');$("expBtn").classList.toggle('on',S.showExp);
  $("addMastBtn").classList.toggle('on',S.addMast);
  const cvB=$("btnCover"); if(cvB){ cvB.textContent=S.showCover?"🛡 Cobertura ✓":"🛡 Cobertura"; cvB.classList.toggle("on",!!S.showCover); }
  const speB=$("speBtn"); if(speB){ speB.textContent='Alambrón / bajantes '+(S.showSPE?'✓':'✕'); speB.classList.toggle('on',S.showSPE); speB.classList.toggle('amber',S.showSPE); }
  cv.classList.toggle('adding',S.addMast);
  $("sphereCard").style.display=S.tab==='alzado'?'':'none';
  $("ctxTitle").style.display=S.tab==='alzado'?'':'none';
  $("ctxTitle").textContent='La esfera';

  const rk=computeRisk();
  $("rL").value=es(rk.L);$("rW").value=es(rk.W);$("rH").value=es(rk.H);
  $("rR1").textContent=sci(rk.R1_0);
  $("reqBox").innerHTML=rk.ok?`<div class="reqbadge safe"><span>R₁ ≤ R_T · no requiere SIPRA por riesgo</span></div>`
    :`<div class="reqbadge need"><span>Requiere SIPRA</span><span class="lv">${rk.req}</span></div><button class="btnlv" onclick="setLevel('${rk.req}')">Aplicar Nivel ${rk.req} al diseño</button>`;

  if(S.tab==='alzado')renderAlzado();
  else if(S.tab==='planta')renderPlanta();
  else render3D();

  renderBlkTable();renderStatus();renderHud();save();
}

function renderStatus(){
  const sb=$("statusBox");
  if(S.tab==='v3d'){sb.innerHTML=`<div class="stat" style="background:color-mix(in srgb,var(--violet) 13%,transparent);color:var(--violet)"><span class="dot"></span>Modelo 3D — ${S.blocks.length} estructuras · ${S.masts.length} puntas</div>`;return;}
  const nExp=S.tab==='alzado'?exposureX().nExp:plantaExposed();
  if(S.masts.length===0&&S.blocks.length){sb.innerHTML=`<div class="stat bad"><span class="dot"></span>Sin puntas — cubierta expuesta</div>`;}
  else if(nExp>0){sb.innerHTML=`<div class="stat bad"><span class="dot"></span>${nExp} ${S.tab==='alzado'?'tramo(s)':'zona(s)'} expuesto(s)</div>`;}
  else{sb.innerHTML=`<div class="stat ok"><span class="dot"></span>Cubierta protegida ✓</div>`;}
}
function renderHud(){
  const r=R(),dh0=parseFloat($("mastDh").value)||1,rp=rpOf(dh0);
  let h=`r_SC = <b>${r} m</b><br>r_p(Δh=${es(dh0)}) = <b>${es(rp)} m</b>`;
  if(S.tab==='alzado')h+=`<br>centro x=<b>${es(S.sphere.cx)}</b> y=<b>${es(S.sphere.cy)}</b><br>congeladas: <b>${S.frozen.length}</b>`;
  else if(S.tab==='planta')h+=`<br>paso malla ≤ <b>${es(rp*Math.SQRT2)} m</b>`;
  else h+=`<br>az <b>${Math.round(S.cam.az)}°</b> · el <b>${Math.round(S.cam.el)}°</b>`;
  $("hud").innerHTML=h;
}

/* ---------- ALZADO ---------- */
function renderAlzado(){
  $("viewHelp").innerHTML=`<b>Alzado (X-Y).</b> Arrastra la esfera; se apoya sobre techos y puntas. El eje Y permite estructuras apiladas.`;
  $("legend").innerHTML=`<div class="row"><span class="lg-c" style="border-color:var(--sky)"></span>Esfera rodante r_SC</div><div class="row"><span class="lg-d" style="background:var(--green)"></span>Apoyo en punta</div><div class="row"><span class="lg-l" style="border-color:var(--red)"></span>Alambrón / bajante</div><div class="row"><span class="lg-l" style="border-color:#c45c2a"></span>Varilla + caja conexión</div><div class="row"><span class="lg-l" style="border-color:var(--amber)"></span>Punta de captación</div>`;
  const pts=obstacles();
  if(S.mode==='roll')S.sphere.cy=restAt(S.sphere.cx,pts).cy;
  const liveCon=restAt(S.sphere.cx,pts).con;
  let g=gridSVG();
  const [dx0,dx1]=domainX();
  if(S.showExp){const ex=exposureX();for(const s of ex.segs){const[ax,ay]=W2S(s.x0,s.y),[bx,by]=W2S(s.x1,s.y);g+=`<line x1="${ax}" y1="${ay}" x2="${bx}" y2="${by}" stroke="${s.e?cvar('--red'):cvar('--green')}" stroke-width="5" stroke-linecap="round"/>`;}}
  const order=[...S.blocks].map((b,i)=>({b,i})).sort((a,c)=>(c.b.z+c.b.d)-(a.b.z+a.b.d));
  for(const {b} of order){const[ax,ay]=W2S(b.x,b.y+b.h),[bx,by]=W2S(b.x+b.w,b.y);g+=`<rect x="${ax}" y="${ay}" width="${bx-ax}" height="${by-ay}" fill="${cvar('--panel')}" stroke="${cvar('--stroke')}" stroke-width="1.4" opacity=".9"/>`;
    const rows=Math.max(1,Math.floor(b.h/4)),cols=Math.max(1,Math.floor(b.w/4));for(let i=0;i<rows;i++)for(let j=0;j<cols;j++){const wx=b.x+(j+0.5)*b.w/cols,wy=b.y+b.h-(i+0.7)*b.h/rows;const[px,py]=W2S(wx,wy);if(py<by-6)g+=`<rect x="${px-3}" y="${py-4}" width="6" height="7" fill="${cvar('--line2')}" stroke="${cvar('--line')}" stroke-width=".6"/>`;}}
  const[g0x,g0y]=W2S(dx0,0),[g1x]=W2S(dx1,0);g+=`<line x1="${Math.min(g0x,0)}" y1="${g0y}" x2="${Math.max(g1x,VBW)}" y2="${g0y}" stroke="${cvar('--mut')}" stroke-width="2"/>`;
  for(let x=g0x-14;x<Math.max(g1x,VBW);x+=13)g+=`<line x1="${x}" y1="${g0y}" x2="${x-8}" y2="${g0y+8}" stroke="${cvar('--faint')}" stroke-width="1"/>`;
  for(const f of S.frozen)g+=sphereSVG(f.cx,f.cy,true,f.con);
  // SPE conductors (alambrón rojo + bajantes + varillas)
  if(S.showSPE){
    const spe=speGeom();
    // Anillos de cubierta (todas) + malla solo en planta baja
    for(const b of S.blocks){
      const top=b.y+b.h;
      const isUpper = b.y > 0.15;
      // anillo (línea de cubierta en alzado)
      const[a0,a1]=W2S(b.x, top),[b0,b1]=W2S(b.x+b.w, top);
      g+=`<line x1="${a0}" y1="${a1}" x2="${b0}" y2="${b1}" stroke="${cvar('--red')}" stroke-width="2.2" opacity=".95"/>`;
      if(!isUpper){
        const mesh=spe.mesh;
        const nx=Math.max(2, Math.ceil(b.w/mesh)+1);
        for(let i=0;i<nx;i++){
          const x=b.x+b.w*i/(nx-1);
          if(Math.abs(hProfile(x)-top)>0.15) continue;
          const[px,py]=W2S(x, top);
          g+=`<circle cx="${px}" cy="${py}" r="2.2" fill="${cvar('--red')}" opacity=".9"/>`;
        }
      }
    }
    // Uniones verticales anillo superior → inferior
    for(const ln of (spe.links||[])){
      const[a0,a1]=W2S(ln.x1, ln.y1),[b0,b1]=W2S(ln.x2, ln.y2);
      g+=`<line x1="${a0}" y1="${a1}" x2="${b0}" y2="${b1}" stroke="${cvar('--red')}" stroke-width="2" stroke-dasharray="4 3" opacity=".9"/>`;
    }
    // bajantes (verticales) + varillas
    for(const d of spe.downs){
      const[tx,ty]=W2S(d.x, d.yTop),[bx,by]=W2S(d.x, d.yBot);
      g+=`<line x1="${tx}" y1="${ty}" x2="${bx}" y2="${by}" stroke="${cvar('--red')}" stroke-width="2.4" opacity=".9"/>`;
    }
    for(const r of spe.rods){
      const[tx,ty]=W2S(r.x, r.yTop),[bx,by]=W2S(r.x, r.yBot);
      g+=`<line x1="${tx}" y1="${ty}" x2="${bx}" y2="${by}" stroke="#c45c2a" stroke-width="3"/>`;
      g+=`<circle cx="${bx}" cy="${by}" r="3.2" fill="#c45c2a"/>`;
    }
    // cajas de conexión (pequeño rectángulo a nivel de piso)
    for(const bx of spe.boxes){
      const[px,py]=W2S(bx.x, 0);
      g+=`<rect x="${px-5}" y="${py-9}" width="10" height="9" rx="1.5" fill="#1a2336" stroke="${cvar('--red')}" stroke-width="1.4"/>`;
      g+=`<line x1="${px-3}" y1="${py-5}" x2="${px+3}" y2="${py-5}" stroke="${cvar('--red')}" stroke-width="1"/>`;
    }
  }
  for(const m of S.masts){const base=topAt(m.x,m.z),[sx,sy]=W2S(m.x,base),[tx,ty]=W2S(m.x,base+m.dh);g+=`<line x1="${sx}" y1="${sy}" x2="${tx}" y2="${ty}" stroke="${cvar('--amber')}" stroke-width="3"/><circle cx="${tx}" cy="${ty}" r="4.5" fill="${cvar('--amber')}" stroke="${cvar('--panel')}" stroke-width="1"/>`;}
  g+=sphereSVG(S.sphere.cx,S.sphere.cy,false,liveCon);
  try{ if(S.showCover) g+=drawCoverAlzado(); }catch(e){console.warn(e);}
  cv.innerHTML=g;
  try{applyLineWeight();}catch(e){}
}
function sphereSVG(cx,cy,ghost,con){
  const[px,py]=W2S(cx,cy),rp=R()*VW().s,col=ghost?cvar('--faint'):cvar('--sky');
  let g=`<circle cx="${px}" cy="${py}" r="${rp}" fill="${ghost?'none':cvar('--sky')}" fill-opacity="${ghost?0:.05}" stroke="${col}" stroke-width="${ghost?1.2:2}" stroke-dasharray="${ghost?'5 5':'none'}"/>`;
  if(!ghost){const ang=-PI/3.2,ex=px+rp*Math.cos(ang),ey=py+rp*Math.sin(ang);g+=`<line x1="${px}" y1="${py}" x2="${ex}" y2="${ey}" stroke="${col}" stroke-width="1.2" stroke-dasharray="4 3"/><text x="${(px+ex)/2+4}" y="${(py+ey)/2-3}" font-size="11" fill="${col}" font-weight="800">R</text>`;}
  g+=`<circle cx="${px}" cy="${py}" r="${ghost?2.5:5}" fill="${col}"/>`;if(!ghost)g+=`<circle cx="${px}" cy="${py}" r="10" fill="none" stroke="${col}" stroke-width="1" opacity=".5"/>`;
  if(con)for(const c of con){const[qx,qy]=W2S(c[0],c[1]);const isM=c[2]==='mast',cc=isM?cvar('--green'):(c[1]>0.05?cvar('--red'):cvar('--mut'));g+=`<circle cx="${qx}" cy="${qy}" r="${ghost?3:5}" fill="${cc}" stroke="${cvar('--panel')}" stroke-width="1"/>`;}
  return g;
}

/* ---------- PLANTA ---------- */
function plantaExposed(){
  const res=1.2;let exp=0;
  for(const b of S.blocks){const top=b.y+b.h;for(let x=b.x+res/2;x<b.x+b.w;x+=res)for(let z=b.z+res/2;z<b.z+b.d;z+=res){if(Math.abs(topAt(x,z)-top)>0.01)continue;if(!protectedAt(x,z))exp++;}}
  return exp;
}
function renderPlanta(){
  $("viewHelp").innerHTML=`<b>Planta (X-Z).</b> Vista superior de cubiertas. Cada punta protege un círculo r_p; zonas <span style="color:var(--red)">rojas</span> = expuestas. Agrega/mueve puntas aquí.`;
  $("legend").innerHTML=`<div class="row"><span class="lg-s" style="background:var(--stroke)"></span>Cubierta</div><div class="row"><span class="lg-l" style="border-color:var(--red)"></span>Alambrón malla/anillo</div><div class="row"><span class="lg-d" style="background:var(--red)"></span>Bajante + caja + varilla</div><div class="row"><span class="lg-d" style="background:var(--amber)"></span>Punta captación</div><div class="row"><span class="lg-s" style="background:var(--green);opacity:.5"></span>Protegido / <span style="color:var(--red)">expuesto</span></div><div class="row"><span class="lg-l" style="border-color:#1d4ed8"></span>Arco R entre puntas (mismo radio nivel)</div>`;
  let g=gridSVG();
  const order=[...S.blocks].sort((a,b)=>(a.y+a.h)-(b.y+b.h));
  const res=1.4;
  for(const b of order){const top=b.y+b.h;
    const[ax,ay]=W2S(b.x,b.z+b.d),[bx,by]=W2S(b.x+b.w,b.z);
    const shade=Math.min(.9,.35+(top/Math.max(1,bbox().H))*0.5);
    g+=`<rect x="${ax}" y="${ay}" width="${bx-ax}" height="${by-ay}" fill="${cvar('--stroke')}" fill-opacity="${0.10+shade*0.12}" stroke="${cvar('--stroke')}" stroke-width="1.4"/>`;
    g+=`<text x="${(ax+bx)/2}" y="${(ay+by)/2}" text-anchor="middle" font-size="10" fill="${cvar('--mut')}" font-weight="700">techo ${es(top)} m</text>`;
    for(let x=b.x+res/2;x<b.x+b.w;x+=res)for(let z=b.z+res/2;z<b.z+b.d;z+=res){if(Math.abs(topAt(x,z)-top)>0.01)continue;const[px,pz]=W2S(x,z);const ok=protectedAt(x,z);g+=`<circle cx="${px}" cy="${pz}" r="2.1" fill="${ok?cvar('--green'):cvar('--red')}" opacity="${ok?.5:.85}"/>`;}
  }
  // SPE: malla + anillo + posición de bajantes/varillas
  if(S.showSPE){
    const spe=speGeom();
    for(const ln of spe.meshLines){
      const[a0,a1]=W2S(ln.x1, ln.z1),[b0,b1]=W2S(ln.x2, ln.z2);
      g+=`<line x1="${a0}" y1="${a1}" x2="${b0}" y2="${b1}" stroke="${cvar('--red')}" stroke-width="1.6" opacity=".85"/>`;
    }
    for(const ln of spe.rings){
      const[a0,a1]=W2S(ln.x1, ln.z1),[b0,b1]=W2S(ln.x2, ln.z2);
      g+=`<line x1="${a0}" y1="${a1}" x2="${b0}" y2="${b1}" stroke="${cvar('--red')}" stroke-width="2.4" opacity=".95"/>`;
    }
    for(const d of spe.downs){
      const[px,pz]=W2S(d.x, d.z);
      g+=`<circle cx="${px}" cy="${pz}" r="4" fill="none" stroke="${cvar('--red')}" stroke-width="2"/>`;
      g+=`<circle cx="${px}" cy="${pz}" r="2" fill="${cvar('--red')}"/>`;
    }
    for(const bx of spe.boxes){
      const[px,pz]=W2S(bx.x, bx.z);
      g+=`<rect x="${px-4}" y="${pz-4}" width="8" height="8" rx="1" fill="#1a2336" stroke="${cvar('--red')}" stroke-width="1.3"/>`;
    }
  }
  const dh0=parseFloat($("mastDh").value)||1,rp=rpOf(dh0);
  for(const m of S.masts){const[px,pz]=W2S(m.x,m.z);const rpx=rp*VW().s;g+=`<circle cx="${px}" cy="${pz}" r="${rpx}" fill="${cvar('--amber')}" fill-opacity=".05" stroke="${cvar('--amber')}" stroke-width="1" stroke-dasharray="4 3" opacity=".7"/>`;}
  for(const m of S.masts){const[px,pz]=W2S(m.x,m.z);g+=`<circle cx="${px}" cy="${pz}" r="4.5" fill="${cvar('--amber')}" stroke="${cvar('--panel')}" stroke-width="1.2"/>`;}
  g+=axisLabels('X','Z');
  try{ if(S.showCover) g+=drawCoverPlanta(); }catch(e){console.warn(e);}
  cv.innerHTML=g;
  try{applyLineWeight();}catch(e){}
}

/* ---------- 3D ---------- */
function render3D(){
  $("viewHelp").innerHTML=`<b>Vista 3D.</b> Arrastra para rotar. Estructuras apiladas + puntas de captación. Combina alzado (Y) y planta (Z).`;
  $("legend").innerHTML=`<div class="row"><span class="lg-s" style="background:var(--blue)"></span>Estructura</div><div class="row"><span class="lg-l" style="border-color:var(--red)"></span>Alambrón / bajante</div><div class="row"><span class="lg-l" style="border-color:#c45c2a"></span>Varilla + caja conexión</div><div class="row"><span class="lg-l" style="border-color:var(--amber)"></span>Punta de captación</div>`;
  let g='';
  const bb=bbox(),pad=6;const gx0=bb.x0-pad,gx1=bb.x1+pad,gz0=bb.z0-pad,gz1=bb.z1+pad;
  for(let x=Math.floor(gx0/5)*5;x<=gx1;x+=5){const a=proj(x,0,gz0),b=proj(x,0,gz1);g+=`<line x1="${a[0]}" y1="${a[1]}" x2="${b[0]}" y2="${b[1]}" stroke="${cvar('--grid')}" stroke-width="1"/>`;}
  for(let z=Math.floor(gz0/5)*5;z<=gz1;z+=5){const a=proj(gx0,0,z),b=proj(gx1,0,z);g+=`<line x1="${a[0]}" y1="${a[1]}" x2="${b[0]}" y2="${b[1]}" stroke="${cvar('--grid')}" stroke-width="1"/>`;}
  const faces=[];
  for(const b of S.blocks){const X0=b.x,X1=b.x+b.w,Y0=b.y,Y1=b.y+b.h,Z0=b.z,Z1=b.z+b.d;
    const c=[[X0,Y0,Z0],[X1,Y0,Z0],[X1,Y0,Z1],[X0,Y0,Z1],[X0,Y1,Z0],[X1,Y1,Z0],[X1,Y1,Z1],[X0,Y1,Z1]];
    const F=[[0,1,2,3,'bot'],[4,5,6,7,'top'],[0,1,5,4,'s'],[1,2,6,5,'s'],[2,3,7,6,'s'],[3,0,4,7,'s']];
    for(const f of F){const P=f.slice(0,4).map(k=>proj(c[k][0],c[k][1],c[k][2]));const depth=(P[0][2]+P[1][2]+P[2][2]+P[3][2])/4;faces.push({P,depth,kind:f[4]});}}
  faces.sort((a,b)=>a.depth-b.depth);
  for(const f of faces){const pts=f.P.map(p=>p[0].toFixed(1)+','+p[1].toFixed(1)).join(' ');const top=f.kind==='top';const fill=top?cvar('--sky'):cvar('--blue');const op=top?.4:(f.kind==='bot'?.15:.28);g+=`<polygon points="${pts}" fill="${fill}" fill-opacity="${op}" stroke="${cvar('--blue')}" stroke-width="1.1" stroke-opacity=".8" stroke-linejoin="round"/>`;}
  // SPE conductors in 3D
  if(S.showSPE){
    const spe=speGeom();
    const speSegs=[];
    for(const ln of spe.meshLines){
      const a=proj(ln.x1,ln.y1,ln.z1), b=proj(ln.x2,ln.y2,ln.z2);
      speSegs.push({a,b,depth:(a[2]+b[2])/2, kind:'mesh'});
    }
    for(const ln of spe.rings){
      const a=proj(ln.x1,ln.y1,ln.z1), b=proj(ln.x2,ln.y2,ln.z2);
      speSegs.push({a,b,depth:(a[2]+b[2])/2, kind:'ring'});
    }
    for(const ln of (spe.links||[])){
      const a=proj(ln.x1,ln.y1,ln.z1), b=proj(ln.x2,ln.y2,ln.z2);
      speSegs.push({a,b,depth:(a[2]+b[2])/2, kind:'link'});
    }
    for(const d of spe.downs){
      const a=proj(d.x,d.yTop,d.z), b=proj(d.x,d.yBot,d.z);
      speSegs.push({a,b,depth:(a[2]+b[2])/2, kind:'down'});
    }
    for(const r of spe.rods){
      const a=proj(r.x,r.yTop,r.z), b=proj(r.x,r.yBot,r.z);
      speSegs.push({a,b,depth:(a[2]+b[2])/2, kind:'rod'});
    }
    speSegs.sort((x,y)=>x.depth-y.depth);
    for(const s of speSegs){
      if(s.kind==='mesh') g+=`<line x1="${s.a[0]}" y1="${s.a[1]}" x2="${s.b[0]}" y2="${s.b[1]}" stroke="${cvar('--red')}" stroke-width="1.5" opacity=".8"/>`;
      else if(s.kind==='ring') g+=`<line x1="${s.a[0]}" y1="${s.a[1]}" x2="${s.b[0]}" y2="${s.b[1]}" stroke="${cvar('--red')}" stroke-width="2.3" opacity=".95"/>`;
      else if(s.kind==='link') g+=`<line x1="${s.a[0]}" y1="${s.a[1]}" x2="${s.b[0]}" y2="${s.b[1]}" stroke="${cvar('--red')}" stroke-width="2" stroke-dasharray="4 3"/>`;
      else if(s.kind==='down') g+=`<line x1="${s.a[0]}" y1="${s.a[1]}" x2="${s.b[0]}" y2="${s.b[1]}" stroke="${cvar('--red')}" stroke-width="2.2"/>`;
      else if(s.kind==='rod'){ g+=`<line x1="${s.a[0]}" y1="${s.a[1]}" x2="${s.b[0]}" y2="${s.b[1]}" stroke="#c45c2a" stroke-width="3"/><circle cx="${s.b[0]}" cy="${s.b[1]}" r="3.2" fill="#c45c2a"/>`; }
    }
    // cajas de conexión a nivel de piso
    for(const bx of spe.boxes){
      const s = 0.35;
      const corners = [
        proj(bx.x-s, 0, bx.z-s), proj(bx.x+s, 0, bx.z-s),
        proj(bx.x+s, 0, bx.z+s), proj(bx.x-s, 0, bx.z+s)
      ];
      const pts = corners.map(p=>p[0].toFixed(1)+','+p[1].toFixed(1)).join(' ');
      g+=`<polygon points="${pts}" fill="#1a2336" stroke="${cvar('--red')}" stroke-width="1.3" fill-opacity=".9"/>`;
    }
  }
  const rods=[];for(const m of S.masts){const base=topAt(m.x,m.z),a=proj(m.x,base,m.z),t=proj(m.x,base+m.dh,m.z);rods.push({a,t,depth:(a[2]+t[2])/2});}
  rods.sort((x,y)=>x.depth-y.depth);
  for(const r of rods){g+=`<line x1="${r.a[0]}" y1="${r.a[1]}" x2="${r.t[0]}" y2="${r.t[1]}" stroke="${cvar('--amber')}" stroke-width="2.4"/><circle cx="${r.t[0]}" cy="${r.t[1]}" r="3.6" fill="${cvar('--amber')}"/>`;}
  const o=proj(bb.x0,0,bb.z0),ax=proj(bb.x0+8,0,bb.z0),ay=proj(bb.x0,8,bb.z0),az=proj(bb.x0,0,bb.z0+8);
  g+=`<line x1="${o[0]}" y1="${o[1]}" x2="${ax[0]}" y2="${ax[1]}" stroke="${cvar('--red')}" stroke-width="2"/><text x="${ax[0]}" y="${ax[1]}" font-size="11" fill="${cvar('--red')}" font-weight="800">X</text>`;
  g+=`<line x1="${o[0]}" y1="${o[1]}" x2="${ay[0]}" y2="${ay[1]}" stroke="${cvar('--green')}" stroke-width="2"/><text x="${ay[0]-4}" y="${ay[1]-3}" font-size="11" fill="${cvar('--green')}" font-weight="800">Y</text>`;
  g+=`<line x1="${o[0]}" y1="${o[1]}" x2="${az[0]}" y2="${az[1]}" stroke="${cvar('--cyan')}" stroke-width="2"/><text x="${az[0]}" y="${az[1]}" font-size="11" fill="${cvar('--cyan')}" font-weight="800">Z</text>`;
  try{ if(S.showCover) g+=drawCover3D(); }catch(e){console.warn(e);}
  cv.innerHTML=g;
  try{applyLineWeight();}catch(e){}
}

function gridSVG(){let g='';const v=VW(),s=v.s;let step=1,target=42;while(step*s<target)step*=(step===1?5:2);while(step*s>target*2.6)step/=(step===2?2:2.5);
  const[wx0,wy0]=S2W(0,VBH),[wx1,wy1]=S2W(VBW,0);
  for(let x=Math.ceil(wx0/step)*step;x<=wx1;x+=step){const[px]=W2S(x,0);g+=`<line x1="${px}" y1="0" x2="${px}" y2="${VBH}" stroke="${cvar(Math.abs(x)<1e-6?'--grid2':'--grid')}" stroke-width="1"/>`;if(px>28)g+=`<text x="${px+2}" y="${VBH-4}" font-size="9" fill="${cvar('--faint')}">${x}</text>`;}
  for(let y=Math.ceil(wy0/step)*step;y<=wy1;y+=step){const[,py]=W2S(0,y);g+=`<line x1="0" y1="${py}" x2="${VBW}" y2="${py}" stroke="${cvar(Math.abs(y)<1e-6?'--grid2':'--grid')}" stroke-width="1"/>`;if(py>12&&py<VBH-8)g+=`<text x="3" y="${py-2}" font-size="9" fill="${cvar('--faint')}">${y}</text>`;}
  return g;}
function axisLabels(hx,hy){const[ox,oy]=W2S(0,0);return `<text x="${VBW-14}" y="${oy-6}" text-anchor="end" font-size="10" fill="${cvar('--faint')}" font-weight="700">${hx} →</text><text x="14" y="16" font-size="10" fill="${cvar('--faint')}" font-weight="700">↑ ${hy}</text>`;}

function renderBlkTable(){
  const el=$("blkTable");
  if(!el) return;
  if(!S.blocks.length){
    el.innerHTML='<div class="hint">No hay estructuras. Agregue una caja 3D.</div>';
    return;
  }
  el.innerHTML=S.blocks.map((b,i)=>`
    <div class="blk-card">
      <div class="blk-hd">
        <b>Caja ${i+1}</b>
        <button class="del" type="button" onclick="delBlk(${i})" title="Eliminar">✕</button>
      </div>
      <div class="f" style="margin-bottom:8px"><label>Grupo / nombre (combinar)</label>
        <input type="text" value="${(b.group||b.name||('Estructura '+(i+1))).replace(/"/g,'&quot;')}" 
          onchange="editBlkStr(${i},'group',this.value)" placeholder="Mismo nombre = misma figura">
      </div>
      <div class="blk-sec">Dimensiones del elemento</div>
      <div class="blk-dims">
        <div class="f"><label>Alto h (m)</label>
          <input type="number" value="${b.h}" step="0.1" min="0.1" onchange="editBlk(${i},'h',this.value)" oninput="editBlkLive(${i},'h',this.value)">
        </div>
        <div class="f"><label>Largo w (m)</label>
          <input type="number" value="${b.w}" step="0.1" min="0.1" onchange="editBlk(${i},'w',this.value)" oninput="editBlkLive(${i},'w',this.value)">
        </div>
        <div class="f"><label>Profundidad d (m)</label>
          <input type="number" value="${b.d}" step="0.1" min="0.1" onchange="editBlk(${i},'d',this.value)" oninput="editBlkLive(${i},'d',this.value)">
        </div>
      </div>
      <div class="blk-sec">Posición (ubicación)</div>
      <div class="blk-pos">
        <div class="f"><label>X (m) — planta</label>
          <input type="number" value="${b.x}" step="0.1" onchange="editBlk(${i},'x',this.value)" oninput="editBlkLive(${i},'x',this.value)">
        </div>
        <div class="f"><label>Y (m) — base / apilar</label>
          <input type="number" value="${b.y}" step="0.1" onchange="editBlk(${i},'y',this.value)" oninput="editBlkLive(${i},'y',this.value)">
        </div>
        <div class="f"><label>Z (m) — planta</label>
          <input type="number" value="${b.z}" step="0.1" onchange="editBlk(${i},'z',this.value)" oninput="editBlkLive(${i},'z',this.value)">
        </div>
      </div>
    </div>`).join('');
}
function editBlkLive(i,k,v){
  if(!S.blocks[i]) return;
  S.blocks[i][k]=parseFloat(v)||0;
}


/* ===== interacción ===== */
function pxdist(a,b){return Math.hypot(a[0]-b[0],a[1]-b[1]);}
cv.addEventListener('mousedown',down);cv.addEventListener('touchstart',down,{passive:false});
window.addEventListener('mousemove',move);window.addEventListener('touchmove',move,{passive:false});
window.addEventListener('mouseup',up);window.addEventListener('touchend',up);
cv.addEventListener('wheel',e=>{e.preventDefault();if(S.tab==='v3d'){S.cam.s=Math.max(1.5,Math.min(40,S.cam.s*(e.deltaY<0?1.1:1/1.1)));render();return;}const[vx,vy]=evtVB(e),[wx,wy]=S2W(vx,vy),f=e.deltaY<0?1.12:1/1.12,v=VW();v.s=Math.max(1.2,Math.min(60,v.s*f));const[nx,ny]=S2W(vx,vy);v.x0+=wx-nx;v.y0+=wy-ny;render();},{passive:false});
cv.addEventListener('dblclick',e=>{if(S.tab==='v3d')return;const[vx,vy]=evtVB(e),tol=14;for(let i=0;i<S.masts.length;i++){const m=S.masts[i];const base=topAt(m.x,m.z);const p=S.tab==='alzado'?W2S(m.x,base+m.dh):W2S(m.x,m.z);if(pxdist([vx,vy],p)<tol){S.masts.splice(i,1);render();toast('Punta eliminada');return;}}});

function down(e){
  const[vx,vy]=evtVB(e),tol=15;
  if(S.tab==='v3d'){S.drag={t:'rot',sx:vx,sy:vy,az:S.cam.az,el:S.cam.el};e.preventDefault();return;}
  if(S.addMast){const[wx,wz]=S2W(vx,vy);const dh=parseFloat($("mastDh").value)||1;if(S.tab==='alzado'){const z=bbox().z0+bbox().W/2;S.masts.push({x:+wx.toFixed(2),z:+z.toFixed(2),dh});}else{S.masts.push({x:+wx.toFixed(2),z:+wz.toFixed(2),dh});}S.addMast=false;render();e.preventDefault();return;}
  for(let i=0;i<S.masts.length;i++){const m=S.masts[i];const base=topAt(m.x,m.z);const p=S.tab==='alzado'?W2S(m.x,base+m.dh):W2S(m.x,m.z);if(pxdist([vx,vy],p)<tol){S.drag={t:'mast',i};e.preventDefault();return;}}
  if(S.tab==='alzado'){const sc=W2S(S.sphere.cx,S.sphere.cy);if(pxdist([vx,vy],sc)<16){S.drag={t:'sphere'};cv.classList.add('grabbing');e.preventDefault();return;}}
  const v=VW();S.drag={t:'pan',sx:vx,sy:vy,x0:v.x0,y0:v.y0};cv.classList.add('grabbing');e.preventDefault();
}
function move(e){
  if(!S.drag)return;e.preventDefault();const[vx,vy]=evtVB(e);
  if(S.drag.t==='rot'){S.cam.az=S.drag.az+(vx-S.drag.sx)*0.4;S.cam.el=Math.max(-8,Math.min(80,S.drag.el+(vy-S.drag.sy)*0.4));render();return;}
  const[wx,wy]=S2W(vx,vy);
  if(S.drag.t==='pan'){const v=VW(),[ox,oy]=S2W(S.drag.sx,S.drag.sy);v.x0=S.drag.x0+(ox-wx);v.y0=S.drag.y0+(oy-wy);render();return;}
  if(S.drag.t==='mast'){const m=S.masts[S.drag.i];m.x=+wx.toFixed(2);if(S.tab==='planta')m.z=+wy.toFixed(2);render();return;}
  if(S.drag.t==='sphere'){S.sphere.cx=wx;if(S.mode==='free'){const rr=restAt(wx,obstacles()).cy;S.sphere.cy=Math.max(rr,wy);}render();return;}
}
function up(){S.drag=null;cv.classList.remove('grabbing');}

/* ===== acciones ===== */
function freeze(){const con=restAt(S.sphere.cx,obstacles()).con;S.frozen.push({cx:S.sphere.cx,cy:S.sphere.cy,con});render();toast('Esfera congelada ('+S.frozen.length+')');}
function clearFrozen(){S.frozen=[];render();}
function toggleExp(){S.showExp=!S.showExp;render();}
function toggleAddMast(){S.addMast=!S.addMast;render();}
function clearMasts(){S.masts=[];render();}
function setMode(m){S.mode=m;render();}
function setLevel(l){
  S.level=l;
  // Al cambiar nivel se recalculan bajantes/varillas; limpiar bajas manuales del nivel anterior
  S.removedDowns=[];
  // Si ya había puntas, reubicarlas con la malla y perímetro del nuevo nivel
  if(S.masts && S.masts.length){
    try{ autoMasts(); return; }catch(e){}
  }
  render();
}
function setNorm(n){S.norm=n;if(S.showSPE===undefined)S.showSPE=true;render();toast((S.norm==='IEC'?'IEC':'NTC')+' · r_SC = '+R()+' m · malla '+SPE_P().mesh+' m');}
function setTab(t){S.tab=t;render();fitView();}
function addBlock(){
  const bb=bbox();
  const g='Estructura '+(S.blocks.length+1);
  S.blocks.push({x:+bb.x1.toFixed(0),y:0,w:12,h:9,z:0,d:12,group:g});
  render();
}
function editBlkStr(i,k,v){
  if(!S.blocks[i]) return;
  S.blocks[i][k]=String(v||'');
  save();
  renderBlkTable();
}
/** Figuras irregulares = varias cajas del mismo grupo */
function addShape(kind){
  const bb=bbox();
  const ox=+bb.x1.toFixed(0)+2;
  const oz=0;
  const H=9;
  const gid='Forma '+kind+' '+(S.blocks.filter(b=>(b.group||'').indexOf('Forma '+kind)>=0).length+1);
  const parts=[];
  if(kind==='L'){
    // barra horizontal + vertical
    parts.push({x:ox,y:0,w:18,h:H,z:oz,d:8,group:gid});
    parts.push({x:ox,y:0,w:8,h:H,z:oz,d:18,group:gid});
  } else if(kind==='T'){
    parts.push({x:ox,y:0,w:20,h:H,z:oz,d:8,group:gid});
    parts.push({x:ox+6,y:0,w:8,h:H,z:oz,d:16,group:gid});
  } else if(kind==='U'){
    parts.push({x:ox,y:0,w:8,h:H,z:oz,d:16,group:gid});
    parts.push({x:ox+16,y:0,w:8,h:H,z:oz,d:16,group:gid});
    parts.push({x:ox,y:0,w:24,h:H,z:oz,d:8,group:gid});
  } else if(kind==='C'){
    parts.push({x:ox,y:0,w:8,h:H,z:oz,d:18,group:gid});
    parts.push({x:ox,y:0,w:20,h:H,z:oz,d:8,group:gid});
    parts.push({x:ox,y:0,w:20,h:H,z:oz+10,d:8,group:gid});
  } else {
    parts.push({x:ox,y:0,w:12,h:H,z:oz,d:12,group:gid});
  }
  parts.forEach(p=>S.blocks.push(p));
  render();
  try{toast(gid+' · '+parts.length+' cajas combinadas');}catch(e){}
}

function editBlk(i,k,v){if(!S.blocks[i])return;S.blocks[i][k]=parseFloat(v)||0;render();}
function delBlk(i){S.blocks.splice(i,1);render();}
function zoom(f){if(S.tab==='v3d'){S.cam.s=Math.max(1.5,Math.min(40,S.cam.s*f));render();return;}const v=VW(),c=S2W(VBW/2,VBH/2);v.s=Math.max(1.2,Math.min(60,v.s*f));const n=S2W(VBW/2,VBH/2);v.x0+=c[0]-n[0];v.y0+=c[1]-n[1];render();}
function fitView(){
  const bb=bbox(),r=R();
  if(S.tab==='v3d'){const spanX=bb.L+16,spanY=bb.H+16;S.cam.s=Math.max(2,Math.min(30,(VBW*0.62)/Math.max(spanX,spanY,20)));render();return;}
  const v=VW();
  if(S.tab==='alzado'){const padx=6,W=bb.L+2*padx,Htop=bb.H+r*0.9;const sx=(VBW-ML-MR)/W,sy=(VBH-MB-MT)/(Htop+3);v.s=Math.max(1.2,Math.min(sx,sy));v.x0=bb.x0-padx-((VBW-ML-MR)/v.s-W)/2;v.y0=-2;}
  else{const pad=5,W=bb.L+2*pad,H=bb.W+2*pad;const sx=(VBW-ML-MR)/W,sy=(VBH-MB-MT)/H;v.s=Math.max(1.2,Math.min(sx,sy));v.x0=bb.x0-pad-((VBW-ML-MR)/v.s-W)/2;v.y0=bb.z0-pad-((VBH-MB-MT)/v.s-H)/2;}
  render();
}
function toggleTheme(){const d=document.documentElement,t=d.dataset.theme==='light'?'dark':'light';d.dataset.theme=t;$("themeBtn").textContent=t==='dark'?'🌙':'☀️';try{localStorage.setItem('rs3_theme',t);}catch(e){}render();}
let tt;function toast(m){const e=$("toast");e.textContent=m;e.classList.add('show');clearTimeout(tt);tt=setTimeout(()=>e.classList.remove('show'),1600);}

/* ===== MATERIALES ===== */
function bom(){
  const bb=bbox(),L=bb.L,W=bb.W,H=bb.H,P=NTC[S.level],dh=parseFloat($("mastDh").value)||1,rp=rpOf(dh);
  const perim=2*(L+W), sGrid=Math.max(1,rp*Math.SQRT2);
  let nPuntas=S.masts.length;
  const nx=Math.max(2,Math.ceil(L/sGrid)+1),nz=Math.max(2,Math.ceil(W/sGrid)+1);
  const nGrid=nx*nz;if(!nPuntas)nPuntas=nGrid;
  const roofArea=S.blocks.reduce((s,b)=>s+b.w*b.d,0);
  const meshLen=Math.round((Math.ceil(L/P.mesh)+1)*W+(Math.ceil(W/P.mesh)+1)*L);
  const nDown=Math.max(4,Math.ceil(perim/P.down));
  const downLen=Math.round(nDown*H);
  const ringLen=Math.round(perim);
  return {L,W,H,rp,dh,perim,nPuntas,nGrid,nDown,meshLen,downLen,ringLen,roofArea,mesh:P.mesh};
}
function openMat(){
  const c=bom();
  $("matSub").textContent=`Nivel ${S.level} (r_SC ${R()} m) · envolvente ${es(c.L)}×${es(c.W)}×${es(c.H)} m · SPE externo NTC 4552-3`;
  const G=t=>`<tr class="grp"><td colspan="4">${t}</td></tr>`;
  const row=(d,sub,q,u,ref)=>`<tr><td class="desc">${d}${sub?`<br><small>${sub}</small>`:''}</td><td class="ref">${ref||''}</td><td class="n">${q}</td><td>${u}</td></tr>`;
  let h=`<table class="mt"><thead><tr><th>Descripción</th><th>Ref. DEHN / equivalente CO</th><th class="n">Cant.</th><th>Un</th></tr></thead><tbody>`;
  h+=G('Captación');
  h+=row('Punta captadora Ø16/10 mm AlMgSi, L≈'+es(Math.max(1,c.dh))+' m, con base y grapa','DEHN varilla captadora Al · equiv. CO: punta Cu/Al 5/8" con base','+'+c.nPuntas,'Un','ref. 103xxx');
  h+=row('Conductor de cubierta Rd 8 mm (alambrón)','DEHN Rd8 Al · equiv. CO: alambrón Al/Cu 8 mm (Centelsa/Procables)',c.meshLen+c.ringLen,'m','ref. 840xxx');
  h+=row('Soporte de conductor para cubierta plana (con base de concreto)','DEHN FB2 / DEHNgrip · equiv. CO: soporte con dado de concreto','≈'+Math.round((c.meshLen+c.ringLen)),'Un','ref. 253xxx');
  h+=row('Grapa de unión multiuso (cruz/T/paralelo) 200 kA','DEHN MV clamp MVK 200 8.10 · equiv. CO: conector bimetálico',Math.round(c.nPuntas*2+c.nDown+12),'Un','ref. 390209');
  h+=G('Bajantes y equipotencialización');
  h+=row('Conductor bajante Rd 8 mm en tubería','DEHN Rd8 · equiv. CO: alambrón/cable Cu 8 mm en PVC/IMC 1"',c.downLen,'m','ref. 840xxx');
  h+=row('Número de bajantes','separación ≤ '+NTC[S.level].down+' m (Nivel '+S.level+')',c.nDown,'Un','—');
  h+=row('Junta de medición / desconexión','DEHN UNI clamp UTK 200 · equiv. CO: caja + conector medición',c.nDown,'Un','ref. 459200');
  h+=row('Conector KS conductor-pletina / refuerzo','DEHN KSV 200 · equiv. CO: conector bimetálico Cu-Al',c.nDown+8,'Un','ref. 301209');
  h+=G('Puesta a tierra');
  h+=row('Electrodo de tierra Cu-bonded 5/8" × 2,4 m','DEHN earth rod · equiv. CO: varilla cobre-bonded 5/8"×2,4 m',c.nDown,'Un','ref. 620xxx');
  h+=row('Conductor de tierra Cu desnudo 2/0 AWG','anillo perimetral / puentes · Centelsa/Procables',c.ringLen,'m','—');
  h+=row('Soldadura exotérmica (molde + carga) / conector certificado','Cadweld (nVent Erico) · o conector a compresión certificado',c.nDown+8,'Un','—');
  h+=row('Caja de inspección 30×30 cm con tapa','equiv. CO: caja de inspección PVC/concreto',c.nDown,'Un','—');
  h+=G('Protección contra sobretensiones (DPS)');
  h+=row('DPS Tipo 1+2 combinado, spark-gap 100 kA (10/350), acometida','DEHNventil DV M TNC/TNS · equiv. CO: Citel DS Tipo 1+2',1,'Un','EN 61643-11');
  h+=row('DPS Tipo 2 varistor 275 V, tablero(s) secundario(s)','DEHNguard DG M TNC/TNS 275 · equiv. CO: Citel/Legrand T2',Math.max(1,S.blocks.length),'Un','ref. 952xxx');
  h+=row('DPS Tipo 3 en equipos sensibles','DEHNflex / DEHNcord · equiv. CO: T3 tomacorriente',2,'Un','—');
  h+=G('Señalización y varios');
  h+=row('Señalización de bajante (acrílico/aluminio)','placa "no remover - SIPRA"',c.nDown,'Un','—');
  h+=row('Tornillería, abrazaderas y menudencias','acero inoxidable/galvanizado','1','glb','—');
  h+=`</tbody></table>`;
  $("matBody").innerHTML=h;
  $("matNote").innerHTML=`Cantidades <b>estimadas para presupuesto preliminar</b> a partir de la geometría (envolvente ${es(c.L)}×${es(c.W)}×${es(c.H)} m, retícula Nivel ${S.level} ${c.mesh}×${c.mesh} m, ${c.nDown} bajantes) y de las ${S.masts.length? 'puntas colocadas':'puntas estimadas por retícula ('+c.nGrid+')'}. <b>Las referencias DEHN son orientativas — verificar el número de artículo y el precio en el catálogo DEHN vigente o con el distribuidor.</b> DEHN se distribuye en Colombia; se indican equivalentes locales (Cadweld/nVent, Citel, Centelsa/Procables, varilla cobre-bonded). Verificar todo en obra según NTC 4552 y RETIE.`;
  $("matov").classList.add('show');
}
function closeMat(){$("matov").classList.remove('show');}

$("themeBtn").textContent=document.documentElement.dataset.theme==='dark'?'🌙':'☀️';
['rDDT','rCd','rRf','rLf','mastDh'].forEach(id=>$(id)&&$(id).addEventListener('input',render));
render();fitView();
@@CLOSE_SCRIPT@@
</body>
</html>


</script>
<script type="text/html" id="src-sub">
<!doctype html>
<html lang="es">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Celdas y Tableros · Subestación · Ing. Alexander Espinosa</title>
<script>(function(){try{var t=localStorage.getItem('sub_theme')||'dark';document.documentElement.dataset.theme=t;}catch(e){}})();@@CLOSE_SCRIPT@@
<style>
  :root{--bg:#0b1020;--panel:#111a2e;--panel2:#0c1424;--line:rgba(255,255,255,.1);--line2:rgba(255,255,255,.05);
    --ink:#e9eef8;--mut:#93a0b8;--faint:#5f6b85;--blue:#4f8cff;--amber:#f5b301;--green:#34d399;--red:#f4626f;--violet:#a78bfa;--cyan:#22d3ee;
    --stroke:#c7d4ea;--grid:rgba(255,255,255,.05);--grid2:rgba(255,255,255,.09);
    --mono:'SFMono-Regular',ui-monospace,Consolas,monospace;--sans:'Inter','Segoe UI',system-ui,-apple-system,Arial,sans-serif;
    --sh:0 1px 2px rgba(0,0,0,.4),0 14px 34px -18px rgba(0,0,0,.7)}
  [data-theme="light"]{--bg:#eef1f7;--panel:#fff;--panel2:#f5f7fb;--line:rgba(18,30,60,.12);--line2:rgba(18,30,60,.06);
    --ink:#131a29;--mut:#4d5972;--faint:#8794a9;--blue:#1f5fd0;--amber:#c07d00;--green:#0f9d63;--red:#d8434f;--violet:#7c3aed;
    --stroke:#3a4658;--grid:rgba(18,30,60,.06);--grid2:rgba(18,30,60,.12);--sh:0 1px 2px rgba(20,30,60,.06),0 12px 30px -16px rgba(30,40,90,.25)}
  *{box-sizing:border-box}html,body{margin:0;height:100%}
  body{font-family:var(--sans);background:var(--bg);color:var(--ink);font-size:14px;-webkit-font-smoothing:antialiased;overflow:hidden}
  button,input,select{font-family:inherit}
  .top{display:flex;align-items:center;gap:11px;padding:9px 15px;background:var(--panel);border-bottom:1px solid var(--line);z-index:10;flex-wrap:wrap}
  .logo{width:31px;height:31px;border-radius:9px;display:grid;place-items:center;background:linear-gradient(135deg,var(--amber),var(--red));flex:none}
  .logo svg{width:18px;height:18px}
  .top h1{margin:0;font-size:13.5px;font-weight:800;line-height:1.15}.top .sub{font-size:10px;color:var(--mut);font-weight:600}
  .top .nm{font-size:10px;color:var(--amber);font-weight:800}
  .sp{flex:1}
  .tabs{display:inline-flex;background:var(--panel2);border:1px solid var(--line);border-radius:10px;padding:3px}
  .tabs button{border:0;background:transparent;color:var(--mut);font-weight:800;font-size:12.5px;padding:7px 14px;border-radius:7px;cursor:pointer}
  .tabs button.on{background:linear-gradient(135deg,var(--amber),#e07a2a);color:#1a1008}
  .ib{width:33px;height:33px;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--ink);cursor:pointer;font-size:14px;display:grid;place-items:center}
  .btnT{border:1px solid var(--line);background:var(--panel2);color:var(--ink);padding:7px 12px;border-radius:9px;font-size:12.5px;font-weight:700;cursor:pointer}
  .btnT:hover{border-color:var(--amber)}
  .wrap{display:grid;grid-template-columns:300px 1fr;height:calc(100vh - 52px)}
  @media(max-width:900px){.wrap{grid-template-columns:1fr}}
  .side{overflow-y:auto;padding:13px;border-right:1px solid var(--line);background:var(--panel2)}
  .side h3{font-size:9.5px;letter-spacing:.13em;text-transform:uppercase;color:var(--faint);font-weight:800;margin:15px 2px 7px}.side h3:first-child{margin-top:0}
  .card{background:var(--panel);border:1px solid var(--line);border-radius:11px;padding:11px;margin-bottom:9px}
  .btn{border:1px solid var(--line);background:var(--panel2);color:var(--ink);padding:8px 11px;border-radius:9px;font-size:12.5px;font-weight:700;cursor:pointer;transition:.12s;display:inline-flex;align-items:center;gap:7px;justify-content:center;width:100%}
  .btn:hover{border-color:var(--amber)}.btn.on{background:linear-gradient(135deg,var(--amber),#e07a2a);border:0;color:#1a1008}
  .btn.red:hover{border-color:var(--red);color:var(--red)}
  .brow{display:grid;grid-template-columns:1fr 1fr;gap:7px;margin-bottom:7px}
  .brow.b3{grid-template-columns:1fr 1fr 1fr}
  .f{margin-bottom:8px}.f:last-child{margin-bottom:0}
  .f label{display:block;font-size:10px;font-weight:650;color:var(--mut);margin-bottom:3px}
  .f input,.f select{width:100%;padding:7px 8px;border:1px solid var(--line);border-radius:7px;background:var(--panel2);color:var(--ink);font-size:12.5px;font-variant-numeric:tabular-nums}
  .f input:focus,.f select:focus{outline:0;border-color:var(--amber)}
  .hint{font-size:10.5px;color:var(--mut);line-height:1.45}
  .kv{display:flex;justify-content:space-between;padding:5px 0;border-bottom:1px solid var(--line2);font-size:11.5px}.kv:last-child{border-bottom:0}.kv .k{color:var(--mut)}.kv b{font-family:var(--mono)}
  .stat{border-radius:10px;padding:9px 11px;font-size:12px;font-weight:700;display:flex;align-items:center;gap:8px}
  .stat.ok{background:color-mix(in srgb,var(--green) 13%,transparent);color:var(--green)}
  .stat.warn{background:color-mix(in srgb,var(--amber) 13%,transparent);color:var(--amber)}
  .stat.bad{background:color-mix(in srgb,var(--red) 13%,transparent);color:var(--red)}
  .stat .dot{width:9px;height:9px;border-radius:50%;background:currentColor}
  .clist{display:flex;flex-direction:column;gap:5px;max-height:220px;overflow-y:auto}
  .citem{display:flex;align-items:center;gap:8px;padding:7px 8px;border-radius:8px;border:1px solid var(--line);background:var(--panel2);cursor:pointer;font-size:11.5px}
  .citem:hover{border-color:var(--amber)}.citem.on{border-color:var(--amber);background:color-mix(in srgb,var(--amber) 12%,transparent)}
  .citem .sw{width:12px;height:12px;border-radius:3px;flex:none}
  .citem .nm{flex:1;font-weight:700}.citem .sz{font-family:var(--mono);font-size:10px;color:var(--mut)}
  .citem .del{border:0;background:transparent;color:var(--red);cursor:pointer;font-size:13px;padding:2px 4px}
  .palette{display:grid;grid-template-columns:1fr 1fr;gap:6px;max-height:280px;overflow-y:auto}
  .pbtn{border:1px solid var(--line);background:var(--panel);border-radius:8px;padding:8px 6px;cursor:pointer;text-align:center;font-size:10.5px;font-weight:700;color:var(--ink)}
  .pbtn:hover{border-color:var(--amber)}.pbtn .ico{font-size:16px;margin-bottom:3px}
  .pbtn small{display:block;font-weight:600;color:var(--mut);font-size:9.5px;margin-top:2px}
  .stage{position:relative;overflow:hidden;background:var(--bg)}
  svg.canvas{display:block;width:100%;height:100%;touch-action:none;cursor:grab}
  svg.canvas.grabbing{cursor:grabbing}svg.canvas.placing{cursor:crosshair}
  .legend{position:absolute;left:12px;bottom:11px;background:color-mix(in srgb,var(--panel) 90%,transparent);backdrop-filter:blur(8px);border:1px solid var(--line);border-radius:10px;padding:8px 11px;font-size:10px;color:var(--mut);display:flex;flex-direction:column;gap:4px;max-width:260px}
  .legend .row{display:flex;align-items:center;gap:7px}.legend b{color:var(--ink)}
  .lg-s{width:11px;height:11px;border-radius:2px}
  .hud{position:absolute;right:12px;top:11px;background:color-mix(in srgb,var(--panel) 90%,transparent);backdrop-filter:blur(8px);border:1px solid var(--line);border-radius:10px;padding:8px 11px;font-size:10.5px;color:var(--mut);font-family:var(--mono);min-width:140px}.hud b{color:var(--ink)}
  .zoombar{position:absolute;right:12px;bottom:11px;display:flex;flex-direction:column;gap:6px}
  .zoombar button{width:33px;height:33px;border-radius:9px;border:1px solid var(--line);background:color-mix(in srgb,var(--panel) 90%,transparent);color:var(--ink);cursor:pointer;font-size:15px;font-weight:700}
  .viewhelp{position:absolute;left:12px;top:11px;background:color-mix(in srgb,var(--panel) 88%,transparent);backdrop-filter:blur(8px);border:1px solid var(--line);border-radius:9px;padding:7px 11px;font-size:11px;color:var(--mut);font-weight:600;max-width:360px}
  .viewhelp b{color:var(--ink)}
  .toast{position:fixed;left:50%;bottom:20px;transform:translateX(-50%) translateY(14px);background:var(--ink);color:var(--bg);padding:9px 15px;border-radius:9px;font-size:12.5px;font-weight:700;opacity:0;pointer-events:none;transition:.18s;z-index:90}
  .toast.show{opacity:1;transform:translateX(-50%) translateY(0)}
  .matov{position:fixed;inset:0;z-index:70;background:color-mix(in srgb,var(--bg) 90%,transparent);backdrop-filter:blur(8px);display:none;overflow-y:auto;padding:22px}
  .matov.show{display:block}
  .matcard{max-width:900px;margin:0 auto;background:var(--panel);border:1px solid var(--line);border-radius:16px;box-shadow:var(--sh);padding:26px clamp(18px,3vw,32px)}
  .mathead{display:flex;justify-content:space-between;align-items:flex-start;gap:16px;border-bottom:2px solid var(--amber);padding-bottom:14px}
  .mathead h2{margin:0;font-size:18px;font-weight:800}.mathead .sub{font-size:12px;color:var(--mut)}
  .matclose{width:36px;height:36px;border-radius:9px;border:1px solid var(--line);background:var(--panel2);color:var(--ink);font-size:18px;cursor:pointer;flex:none}
  table.mt{width:100%;border-collapse:collapse;font-size:12px;margin:6px 0}
  table.mt th{font-size:9.5px;text-transform:uppercase;letter-spacing:.04em;color:var(--mut);font-weight:700;text-align:left;padding:7px 9px;border-bottom:1px solid var(--line)}
  table.mt td{padding:7px 9px;border-bottom:1px solid var(--line2)}
  table.mt td.n{text-align:right;font-family:var(--mono);font-weight:700}
  table.mt tr.grp td{background:var(--panel2);color:var(--amber);font-weight:800;font-size:11px;text-transform:uppercase}
  .matnote{font-size:11px;color:var(--mut);background:var(--panel2);border-left:3px solid var(--amber);border-radius:0 8px 8px 0;padding:9px 12px;margin-top:14px;line-height:1.5}
  .matbtns{display:flex;gap:10px;margin-top:14px}

  @media print{
    .top .ib,.top .btnT,.side,.zoombar,.viewhelp,.toast{display:none!important}
    .wrap{display:block!important;height:auto!important}
    .stage{height:70vh!important;border:1px solid #ccc}
    svg.canvas{background:#fff}
    body{overflow:visible;background:#fff;color:#111}
  }
</style>
</head>
<body>
<header class="top">
  <div class="logo"><svg viewBox="0 0 24 24" fill="none"><rect x="3" y="4" width="7" height="16" rx="1.5" stroke="#1a1008" stroke-width="1.8"/><rect x="14" y="4" width="7" height="10" rx="1.5" stroke="#1a1008" stroke-width="1.8"/><path d="M6.5 8v4M17.5 8v3" stroke="#1a1008" stroke-width="1.6" stroke-linecap="round"/></svg></div>
  <div><h1>Celdas y Tableros · Subestación</h1><div class="sub">Sala · celdas MT · tableros BT · RETIE / NTC 2050</div><div class="nm">Ing. Alexander Espinosa</div></div>
  <div class="sp"></div>
  <div class="tabs" id="tabs">
    <button data-t="planta" class="on" onclick="setTab('planta')">⬒ Planta</button>
    <button data-t="v3d" onclick="setTab('v3d')">◰ 3D</button>
    <button data-t="lista" onclick="setTab('lista')">☰ Lista</button>
  </div>
  <button class="btnT" onclick="openMat()">📋 Resumen</button>
  <button class="btnT" type="button" id="btnNames" title="Mostrar/ocultar nombres">Aa Nombres</button>
  <button class="btnT" type="button" id="btnFillMode" title="Alternar sólido/transparente en todos">◐ Relleno</button>
  <button class="btnT" type="button" id="btnDup" title="Duplicar seleccionado">⧉ Duplicar</button>
  <button class="btnT" type="button" id="btnLineW" title="Grosor de línea">─ Línea</button>
  <button class="btnT" type="button" id="btnPrint" title="Imprimir vista">🖨 Imprimir</button>
  <button class="ib" id="themeBtn" onclick="toggleTheme()">🌙</button>
</header>

<div class="wrap">
  <aside class="side">
    <h3>Estado</h3>
    <div id="statusBox"></div>

    <h3>Sala / cuarto</h3>
    <div class="card">
      <div class="brow">
        <div class="f"><label>Largo L (m)</label><input id="rL" type="number" step="0.1" value="8"></div>
        <div class="f"><label>Ancho W (m)</label><input id="rW" type="number" step="0.1" value="5"></div>
      </div>
      <div class="brow">
        <div class="f"><label>Alto H (m)</label><input id="rH" type="number" step="0.1" value="3.5"></div>
        <div class="f"><label>Pasillo mín. (m)</label><input id="rPas" type="number" step="0.05" value="1.0"></div>
      </div>
      <div class="hint">Dimensiona la habitación. Las celdas se colocan dentro de este recinto.</div>
    </div>

    <h3>Agregar equipo / vanos</h3>
    <div class="card">
      <div class="palette" id="palette"></div>
      <div class="hint" style="margin-top:8px">Celdas en el piso · <b>puertas y ventanas se anclan al muro</b> (clic cerca de la pared). Arrastra · doble-clic elimina.</div>
    </div>

    <h3>Equipo seleccionado</h3>
    <div class="card" id="selCard">
      <div class="hint">Selecciona una celda en la planta o en la lista.</div>
    </div>

    <h3>Equipos en sala</h3>
    <div class="card">
      <div class="clist" id="clist"></div>
      <button class="btn red" style="margin-top:8px" onclick="clearAll()">Vaciar sala</button>
    </div>

    <button class="btn" style="margin-top:8px" onclick="fitView()">Centrar vista</button>
  </aside>

  <div class="stage" id="stage">
    <svg class="canvas" id="cv" viewBox="0 0 1040 600" preserveAspectRatio="xMidYMid meet"></svg>
    <div class="viewhelp" id="viewHelp"></div>
    <div class="hud" id="hud"></div>
    <div class="legend" id="legend"></div>
    <div class="zoombar"><button onclick="zoom(1.2)">＋</button><button onclick="zoom(1/1.2)">－</button></div>
  </div>
</div>

<div class="matov" id="matov">
  <div class="matcard">
    <div class="mathead">
      <div><h2>Resumen de subestación</h2><div class="sub" id="matSub"></div></div>
      <button class="matclose" onclick="closeMat()">✕</button>
    </div>
    <div id="matBody"></div>
    <div class="matnote" id="matNote"></div>
    <div class="matbtns">
      <button class="btn" style="width:auto" onclick="window.print()">⭳ Imprimir / PDF</button>
      <button class="btn" style="width:auto" onclick="closeMat()">Cerrar</button>
    </div>
  </div>
</div>
<div class="toast" id="toast"></div>

<script>
const $=id=>document.getElementById(id);
const VBW=1040,VBH=600,ML=40,MB=40,MT=40,MR=40;
const cv=$("cv");
const es=(x,d=2)=>Number(x).toLocaleString('es-CO',{minimumFractionDigits:d,maximumFractionDigits:d});
function cvar(n){return getComputedStyle(document.documentElement).getPropertyValue(n).trim()||'#888';}

/* Catálogo de celdas / tableros (dimensiones típicas orientativas) */
const CATALOG=[
  // Media tensión SM6 — frentes esquemáticos
  {id:'sm6_im',   name:'Celda IM',        w:0.50, d:1.40, h:2.25, color:'#4f8cff', kind:'MT', ref:'IM', face:'im'},
  {id:'sm6_imc',  name:'Celda IMC',       w:0.50, d:1.40, h:2.25, color:'#3b82f6', kind:'MT', ref:'IMC', face:'imc'},
  {id:'sm6_qm',   name:'Celda QM',        w:0.50, d:1.40, h:2.25, color:'#34d399', kind:'MT', ref:'QM', face:'qm'},
  {id:'sm6_dm1a', name:'Celda DM1-A',     w:0.75, d:1.40, h:2.25, color:'#a78bfa', kind:'MT', ref:'DM1-A', face:'dm1a'},
  {id:'sm6_dm1d', name:'Celda DM1-D',     w:0.75, d:1.40, h:2.25, color:'#8b5cf6', kind:'MT', ref:'DM1-D', face:'dm1d'},
  {id:'sm6_gbca', name:'Celda GBC-A',     w:0.75, d:1.40, h:2.25, color:'#22d3ee', kind:'MT', ref:'GBC-A', face:'gbca'},
  {id:'sm6_gbcb', name:'Celda GBC-B',     w:0.75, d:1.40, h:2.25, color:'#06b6d4', kind:'MT', ref:'GBC-B', face:'gbcb'},
  {id:'sm6_gbcc', name:'Celda GBC-C',     w:0.75, d:1.40, h:2.25, color:'#0891b2', kind:'MT', ref:'GBC-C', face:'gbcc'},
  {id:'sm6_gam2', name:'Celda GAM2',      w:0.375,d:1.40, h:2.25, color:'#f5b301', kind:'MT', ref:'GAM2', face:'gam2'},
  {id:'sm6_ats',  name:'Transferencia AT',w:0.75, d:1.40, h:2.25, color:'#ef4444', kind:'MT', ref:'ATS', face:'ats'},
  {id:'celda_trafo', name:'Celda trafo',  w:1.00, d:1.50, h:2.25, color:'#e07a2a', kind:'MT', ref:'Trafo', face:'generic'},
  // Tableros BT — cara cargable
  {id:'ccm',      name:'CCM',             w:1.40, d:0.70, h:2.20, color:'#e07a2a', kind:'BT', ref:'CCM', face:'tablero'},
  {id:'celda_bt', name:'Celda BT',        w:1.00, d:0.60, h:2.20, color:'#f4626f', kind:'BT', ref:'Celda BT', face:'tablero'},
  {id:'transf',   name:'Transferencia BT',w:1.00, d:0.60, h:2.00, color:'#ef4444', kind:'BT', ref:'ATS-BT', face:'tablero'},
  {id:'tab_aux',  name:'Tablero Aux',     w:0.80, d:0.40, h:2.00, color:'#93a0b8', kind:'BT', ref:'Aux', face:'tablero'},
  {id:'tab_ilum', name:'Tablero Iluminación', w:0.70, d:0.35, h:1.80, color:'#5f6b85', kind:'BT', ref:'Ilum', face:'tablero'},
  {id:'tab_zc',   name:'Tablero ZC',      w:0.80, d:0.40, h:2.00, color:'#c7d4ea', kind:'BT', ref:'ZC', face:'tablero'},
  {id:'tab_ntq',  name:'Tablero NTQ',     w:0.80, d:0.40, h:2.00, color:'#94a3b8', kind:'BT', ref:'NTQ', face:'tablero'},
  // Arquitectura
  {id:'puerta',   name:'Puerta',          w:0.90, d:0.12, h:2.10, color:'#34d399', kind:'AR', wall:true, face:null},
  {id:'puerta_doble', name:'Puerta doble', w:1.60, d:0.12, h:2.10, color:'#10b981', kind:'AR', wall:true, face:null},
  {id:'ventana',  name:'Ventana',         w:1.20, d:0.12, h:1.20, color:'#38bdf8', kind:'AR', wall:true, face:null},
  {id:'ventana_fija', name:'Ventana fija', w:1.50, d:0.12, h:1.00, color:'#0ea5e9', kind:'AR', wall:true, face:null},
  // Personalizada
  {id:'custom',   name:'Celda personalizada', w:0.75, d:1.40, h:2.25, color:'#c7d4ea', kind:'OT', ref:'Custom', face:'upload'},
];

let S={
  tab:'planta',
  room:{L:8,W:5,H:3.5,pas:1.0},
  items:[], // {id, type, x, z, w, d, h, rot, name}
  sel:null,
  placing:null, // catalog id
  view:{x0:-1,y0:-1,s:50},
  cam:{az:35,el:28,s:28},
  drag:null,
  globalFill:'solid',
  showNames:true
};
try{
  const j=JSON.parse(localStorage.getItem('sub_state'));
  if(j&&j.room){S.room=j.room;S.items=j.items||[];S.tab=j.tab||'planta';}
}catch(e){}
function save(){try{localStorage.setItem('sub_state',JSON.stringify({room:S.room,items:S.items,tab:S.tab}));}catch(e){}}

function room(){
  return {
    L:parseFloat($("rL").value)||S.room.L,
    W:parseFloat($("rW").value)||S.room.W,
    H:parseFloat($("rH").value)||S.room.H,
    pas:parseFloat($("rPas").value)||S.room.pas
  };
}
function syncRoom(){S.room=room();save();}

function cat(id){return CATALOG.find(c=>c.id===id)||CATALOG[CATALOG.length-1];}


function itemColor(it){
  return it.color || cat(it.type).color || '#4f8cff';
}
function itemOpacity(it, baseSolid, baseTrans){
  if(it.fill==='transparent') return (baseTrans!=null?baseTrans:0.22);
  return (baseSolid!=null?baseSolid:1.0);
}
function isWallItem(typeOrIt){
  const id = typeof typeOrIt==='string' ? typeOrIt : (typeOrIt&&typeOrIt.type);
  const c = cat(id);
  return !!(c && (c.wall || c.kind==='AR'));
}
/** Proyecta (x,z) al muro más cercano; retorna {wall, x, z, rot, along} */
function snapToWall(x, z, width){
  const R = room();
  const half = (width||0.9)/2;
  // distancias a cada muro
  const dS = z;           // sur z=0
  const dN = R.W - z;     // norte z=W
  const dW = x;           // oeste x=0
  const dE = R.L - x;     // este x=L
  const m = Math.min(dS, dN, dW, dE);
  let wall, nx, nz, rot, along;
  if(m===dS){ wall='S'; rot=0;  along=Math.max(half, Math.min(R.L-half, x)); nx=along-half; nz=0; }
  else if(m===dN){ wall='N'; rot=0;  along=Math.max(half, Math.min(R.L-half, x)); nx=along-half; nz=R.W-0.08; }
  else if(m===dW){ wall='W'; rot=90; along=Math.max(half, Math.min(R.W-half, z)); nx=0; nz=along-half; }
  else { wall='E'; rot=90; along=Math.max(half, Math.min(R.W-half, z)); nx=R.L-0.08; nz=along-half; }
  return {wall, x:+nx.toFixed(3), z:+nz.toFixed(3), rot, along:+along.toFixed(3)};
}

/* transform */
function W2S(x,z){const v=S.view;return [ML+(x-v.x0)*v.s, VBH-MB-(z-v.y0)*v.s];}
function S2W(px,pz){const v=S.view;return [v.x0+(px-ML)/v.s, v.y0+(VBH-MB-pz)/v.s];}
function evtVB(e){const r=cv.getBoundingClientRect();const cx=(e.touches?e.touches[0].clientX:e.clientX),cy=(e.touches?e.touches[0].clientY:e.clientY);return [(cx-r.left)/r.width*VBW,(cy-r.top)/r.height*VBH];}

function itemRect(it){
  const w=it.rot%180===0?it.w:it.d, d=it.rot%180===0?it.d:it.w;
  return {x0:it.x, z0:it.z, x1:it.x+w, z1:it.z+d, w, d};
}
function hitRect(it){
  const r=itemRect(it);
  const minSpan=0.45;
  let x0=r.x0, x1=r.x1, z0=r.z0, z1=r.z1;
  if(x1-x0 < minSpan){ const m=(x0+x1)/2; x0=m-minSpan/2; x1=m+minSpan/2; }
  if(z1-z0 < minSpan){ const m=(z0+z1)/2; z0=m-minSpan/2; z1=m+minSpan/2; }
  if(isWallItem(it)){ x0-=0.08; x1+=0.08; z0-=0.08; z1+=0.08; }
  return {x0, z0, x1, z1};
}
function overlaps(a,b){
  const A=itemRect(a),B=itemRect(b);
  return A.x0<B.x1-0.01&&A.x1>B.x0+0.01&&A.z0<B.z1-0.01&&A.z1>B.z0+0.01;
}
function insideRoom(it){
  if(isWallItem(it)) return true;
  const R=room(), r=itemRect(it);
  return r.x0>=-0.01&&r.z0>=-0.01&&r.x1<=R.L+0.01&&r.z1<=R.W+0.01;
}
function clearanceOK(it){
  const R=room(), r=itemRect(it), pas=R.pas;
  // distancia a paredes
  const toWall=Math.min(r.x0, r.z0, R.L-r.x1, R.W-r.z1);
  // a otros equipos
  let toEq=1e9;
  for(const o of S.items){if(o.id===it.id)continue;const b=itemRect(o);
    const dx=Math.max(0, Math.max(b.x0-r.x1, r.x0-b.x1));
    const dz=Math.max(0, Math.max(b.z0-r.z1, r.z0-b.z1));
    if(dx===0&&dz===0) toEq=0;
    else if(dx===0) toEq=Math.min(toEq,dz);
    else if(dz===0) toEq=Math.min(toEq,dx);
  }
  return {toWall, toEq, okWall:toWall>=pas-0.02||toWall<0, okEq:toEq>=pas-0.02||toEq>1e8};
}

function uid(){return 'c'+Date.now().toString(36)+Math.random().toString(36).slice(2,6);}

/* render */


function toggleLineW(){
  const cur=localStorage.getItem('suite_lineW')||'thick';
  const next=cur==='thick'?'thin':'thick';
  localStorage.setItem('suite_lineW', next);
  applyLineWeight();
  const b=document.getElementById('btnLineW');
  if(b) b.textContent=next==='thin'?'┄ Línea fina':'━ Línea gruesa';
  try{toast(next==='thin'?'Línea fina':'Línea gruesa');}catch(e){}
}
function applyLineWeight(){
  try{
    const mode=localStorage.getItem('suite_lineW')||'thick';
    const f=mode==='thin'?0.38:1;
    const root=document.getElementById('cv')||document.querySelector('svg.canvas')||document.querySelector('svg');
    if(!root) return;
    root.querySelectorAll('[stroke-width]').forEach(el=>{
      if(el.dataset.sw0==null) el.dataset.sw0=el.getAttribute('stroke-width')||'1';
      const base=parseFloat(el.dataset.sw0);
      if(!isFinite(base)) return;
      el.setAttribute('stroke-width', String(Math.max(0.25, base*f)));
    });
  }catch(e){}
}
window.addEventListener('storage',function(e){ if(e.key==='suite_lineW') applyLineWeight(); });
window.addEventListener('message',function(e){ if(e.data&&e.data.type==='suite_lineW') applyLineWeight(); });
function snapshotView(tab){
  try{
    const svg=document.getElementById('cv');
    if(!svg) return;
    const clone=svg.cloneNode(true);
    clone.setAttribute('xmlns','http://www.w3.org/2000/svg');
    const ser=new XMLSerializer().serializeToString(clone);
    localStorage.setItem('sub_snap_'+(tab||'main'), ser);
  }catch(e){}
}
function render(){
  $("tabs").querySelectorAll('button').forEach(b=>b.classList.toggle('on',b.dataset.t===S.tab));
  syncRoom();
  renderPalette();
  renderList();
  renderSel();
  renderStatus();
  if(S.tab==='planta')renderPlanta();
  else if(S.tab==='v3d')render3D();
  else renderListaView();
  renderHud();
  save();
}

function renderPalette(){
  const ar = CATALOG.filter(c=>c.kind==='AR');
  const eq = CATALOG.filter(c=>c.kind!=='AR');
  const btn = c => `
    <button class="pbtn ${S.placing===c.id?'on':''}" onclick="startPlace('${c.id}')" style="${S.placing===c.id?'border-color:'+c.color:''}">
      <div class="ico" style="color:${c.color}">${c.kind==='AR'?'▭':'▣'}</div>
      ${c.name}
      <small>${c.kind==='AR'?'En muro · ':''}${es(c.w,1)}×${es(c.h,1)} m</small>
    </button>`;
  $("palette").innerHTML = ar.map(btn).join('') + eq.map(btn).join('');
}

function renderList(){
  if(!S.items.length){$("clist").innerHTML='<div class="hint">Sin equipos aún.</div>';return;}
  $("clist").innerHTML=S.items.map(it=>{
    const c=cat(it.type);
    return `<div class="citem ${S.sel===it.id?'on':''}" onclick="selectItem('${it.id}')">
      <span class="sw" style="background:${c.color}"></span>
      <span class="nm">${it.name||c.name}<br><small style="color:var(--mut);font-weight:600">${c.ref||''}</small></span>
      <span class="sz">${es(it.w,1)}×${es(it.d,1)}</span>
      <button class="del" onclick="event.stopPropagation();delItem('${it.id}')">✕</button>
    </div>`;
  }).join('');
}

function renderSel(){
  const box=$("selCard");
  const it=S.items.find(x=>x.id===S.sel);
  if(!it){box.innerHTML='<div class="hint">Selecciona una celda o tablero para editar posición, altura Y y cara.</div>';return;}
  const c=cat(it.type);
  const nm=(it.name||c.name).replace(/"/g,'&quot;');
  const yVal = (it.y!=null?it.y:0);
  box.innerHTML=`
    <div class="f"><label>Nombre</label><input value="${nm}" onchange="updSel('name',this.value)"></div>
    <div class="f"><label>Tipo</label>
      <select onchange="changeType(this.value)">
        ${CATALOG.filter(x=>x.kind!=='AR').map(x=>`<option value="${x.id}" ${x.id===it.type?'selected':''}>${x.name}</option>`).join('')}
      </select>
    </div>
    <div class="brow">
      <div class="f"><label>Ancho w (m)</label><input type="number" step="0.05" min="0.1" value="${it.w}" onchange="updSel('w',this.value)"></div>
      <div class="f"><label>Fondo d (m)</label><input type="number" step="0.05" min="0.1" value="${it.d}" onchange="updSel('d',this.value)"></div>
    </div>
    <div class="brow">
      <div class="f"><label>Alto h (m)</label><input type="number" step="0.05" min="0.1" value="${it.h}" onchange="updSel('h',this.value)"></div>
      <div class="f"><label>Altura Y (m)</label><input type="number" step="0.05" min="0" value="${Number(yVal).toFixed(2)}" onchange="updSel('y',this.value)"></div>
    </div>
    <div class="brow">
      <div class="f"><label>Posición X (m)</label><input type="number" step="0.05" value="${Number(it.x).toFixed(2)}" onchange="updSel('x',this.value)"></div>
      <div class="f"><label>Posición Z (m)</label><input type="number" step="0.05" value="${Number(it.z).toFixed(2)}" onchange="updSel('z',this.value)"></div>
    </div>
    <div class="f"><label>Cara 3D (frente del gabinete)</label>
      <input type="file" accept="image/*" id="faceFile" style="font-size:11px">
    </div>
    <div class="f"><label>Unifilar (planta)</label>
      <input type="file" accept="image/*" id="uniFile" style="font-size:11px">
    </div>
    <div class="hint">La <b>cara 3D</b> se pega en el frente del volumen. El <b>unifilar</b> se muestra en la vista planta junto a la celda.</div>
    <div class="brow">
      <div class="f"><label>Color</label>
        <input type="color" id="sColor" value="${(it.color||c.color||'#4f8cff')}" style="width:100%;height:34px;padding:2px;border-radius:7px;border:1px solid var(--line);cursor:pointer">
      </div>
      <div class="f"><label>Relleno</label>
        <select id="sFill">
          <option value="solid" ${it.fill!=='transparent'?'selected':''}>Sólido</option>
          <option value="transparent" ${it.fill==='transparent'?'selected':''}>Transparente</option>
        </select>
      </div>
    </div>
    <div class="brow" style="margin-top:6px">
      <button class="btn" onclick="rotateSel()">Girar 90°</button>
      <button class="btn red" onclick="delItem('${it.id}')">Eliminar</button>
    </div>
    <div class="brow" style="margin-top:6px">
      ${it.faceData?'<button class="btn" onclick="clearFace(\'face\')">Quitar cara 3D</button>':'<span></span>'}
      ${it.uniData?'<button class="btn" onclick="clearFace(\'uni\')">Quitar unifilar</button>':'<span></span>'}
    </div>
  `;
  const bindImg=(id, key, msg)=>{
    const el=$(id); if(!el) return;
    el.onchange=function(){
      const f=this.files&&this.files[0]; if(!f)return;
      const rd=new FileReader();
      rd.onload=()=>{it[key]=rd.result;render();toast(msg);};
      rd.readAsDataURL(f);
    };
  };
  bindImg('faceFile','faceData','Cara 3D cargada');
  bindImg('uniFile','uniData','Unifilar de planta cargado');
  const sc=$("sColor"), sf=$("sFill");
  if(sc) sc.oninput=sc.onchange=function(){it.color=this.value;render();};
  if(sf) sf.onchange=function(){it.fill=this.value;render();};
}
function clearFace(which){
  const it=S.items.find(x=>x.id===S.sel); if(!it)return;
  if(which==='face') delete it.faceData;
  else if(which==='uni') delete it.uniData;
  else { delete it.faceData; delete it.uniData; }
  render();
}
function changeType(typeId){
  const it=S.items.find(x=>x.id===S.sel);if(!it)return;
  const c=cat(typeId);
  it.type=typeId;
  if(!it.name || CATALOG.some(x=>x.name===it.name)) it.name=c.name;
  render();
}


function renderStatus(){
  const R=room();
  let bad=0, warn=0;
  for(const it of S.items){
    if(!insideRoom(it)) bad++;
    else {
      const cl=clearanceOK(it);
      if(!cl.okWall||!cl.okEq) warn++;
    }
  }
  const area=R.L*R.W;
  const used=S.items.reduce((s,it)=>{const r=itemRect(it);return s+r.w*r.d;},0);
  let html='';
  if(!S.items.length) html=`<div class="stat warn"><span class="dot"></span>Sala ${es(R.L,1)}×${es(R.W,1)} m — sin equipos</div>`;
  else if(bad) html=`<div class="stat bad"><span class="dot"></span>${bad} equipo(s) fuera de la sala</div>`;
  else if(warn) html=`<div class="stat warn"><span class="dot"></span>${warn} con pasillo &lt; ${es(R.pas,2)} m</div>`;
  else html=`<div class="stat ok"><span class="dot"></span>${S.items.length} equipos · ocupación ${es(used/area*100,0)}%</div>`;
  $("statusBox").innerHTML=html;
}

function renderHud(){
  const R=room();
  if(S.tab==='v3d'){
    $("hud").innerHTML=`sala <b>${es(R.L,1)}×${es(R.W,1)}×${es(R.H,1)}</b><br>equipos <b>${S.items.length}</b><br>az <b>${Math.round(S.cam.az)}°</b> el <b>${Math.round(S.cam.el)}°</b>`;
  } else {
    $("hud").innerHTML=`sala <b>${es(R.L,1)}×${es(R.W,1)}</b> m<br>equipos <b>${S.items.length}</b><br>escala <b>1:${Math.round(100/S.view.s)}</b>`;
  }
}


/* ===== Frentes esquemáticos SM6 (SVG) ===== */
function faceSVG(it, x, y, w, h){
  const c=cat(it.type);
  const face = c.face||'generic';
  const ink = cvar('--ink'), mut=cvar('--mut');
  const sel = S.sel===it.id;
  const col=itemColor(it);
  const solid = it.fill!=='transparent';
  const op = solid ? 1.0 : 0.22;
  let g = '';
  // Sólido = plano de color; transparente = solo contorno/ligero relleno
  g += `<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="2" fill="${col}" fill-opacity="${op}" stroke="${sel?cvar('--amber'):cvar('--ink')}" stroke-width="${sel?2.8:2.2}" stroke-opacity="${solid?0.95:0.55}"/>`;

  // Unifilar en planta (siempre al lado si hay imagen)
  if(it.uniData){
    const uw = Math.max(36, w*0.9), uh = Math.max(h*0.85, 40);
    const ux = x+w+6, uy = y;
    g += `<rect x="${ux}" y="${uy}" width="${uw}" height="${uh}" rx="2" fill="${cvar('--panel2')}" stroke="${col}" stroke-width="1" stroke-dasharray="3 2"/>`;
    g += `<image href="${it.uniData}" xlink:href="${it.uniData}" x="${ux+2}" y="${uy+2}" width="${uw-4}" height="${uh-4}" preserveAspectRatio="xMidYMid meet"/>`;
  }

  // Solo en transparente: dibujar figura/esquema SM6 interior
  if(!solid && !it.uniData){
    const band = Math.max(10, h*0.22);
    g += `<rect x="${x+2}" y="${y+2}" width="${w-4}" height="${band}" fill="#3a3f4a" fill-opacity="0.5"/>`;
    if(['im','imc','qm','dm1a','dm1d','ats'].includes(face)){
      g += `<circle cx="${x+w*0.35}" cy="${y+2+band*0.45}" r="${Math.min(4,band*0.2)}" fill="#f5b301" fill-opacity="0.8"/>`;
    }
    if(['gbca','gbcb','gbcc','gam2'].includes(face)){
      g += `<text x="${x+w/2}" y="${y+2+band*0.65}" text-anchor="middle" font-size="${Math.max(8,band*0.35)}" fill="#f5b301">⚠</text>`;
    }
    const midY = y+band+4, midH = h*0.35;
    if(['dm1a','dm1d'].includes(face)){
      g += `<rect x="${x+w*0.2}" y="${midY}" width="${w*0.6}" height="${midH}" rx="2" fill="none" stroke="${ink}" stroke-width="1.2" opacity="0.7"/>`;
    }
    const bot = y+h-Math.max(12,h*0.2);
    if(!['gbca','gbcb','gbcc'].includes(face)){
      g += `<rect x="${x+w*0.25}" y="${bot}" width="${w*0.2}" height="${Math.max(6,h*0.08)}" fill="#1a1d24" fill-opacity="0.5"/>`;
      g += `<rect x="${x+w*0.55}" y="${bot}" width="${w*0.2}" height="${Math.max(6,h*0.08)}" fill="#1a1d24" fill-opacity="0.5"/>`;
    }
    if(w>28) g += drawMiniUni(face, x+w-10, y+band+8, mut);
  }

  // etiqueta (sólido o transparente)
  if(S.showNames) g += `<text x="${x+w/2}" y="${y+h/2+4}" text-anchor="middle" font-size="${Math.max(9,Math.min(13,w*0.2))}" font-weight="800" fill="${solid?'#fff':col}" opacity="${solid?0.95:0.9}">${it.name||c.ref||c.name}</text>`;
  return g;
}
function drawMiniUni(face, ux, uy, col){
  let g=`<line x1="${ux}" y1="${uy}" x2="${ux}" y2="${uy+28}" stroke="${col}" stroke-width="1"/>`;
  if(face==='qm') g+=`<rect x="${ux-4}" y="${uy+8}" width="8" height="4" fill="none" stroke="${col}" stroke-width="1"/>`;
  else if(face.startsWith('dm1')){ g+=`<circle cx="${ux}" cy="${uy+12}" r="4" fill="none" stroke="${col}" stroke-width="1"/>`; g+=`<line x1="${ux-3}" y1="${uy+12}" x2="${ux+3}" y2="${uy+12}" stroke="${col}" stroke-width="1"/>`; }
  else if(face.startsWith('gbc')){ g+=`<circle cx="${ux}" cy="${uy+10}" r="3" fill="none" stroke="${col}" stroke-width="1"/>`; g+=`<circle cx="${ux}" cy="${uy+18}" r="3" fill="none" stroke="${col}" stroke-width="1"/>`; }
  else if(face==='gam2') g+=`<path d="M${ux-4} ${uy+14} h8" stroke="${col}" stroke-width="1.2"/>`;
  else g+=`<line x1="${ux-4}" y1="${uy+10}" x2="${ux+4}" y2="${uy+10}" stroke="${col}" stroke-width="1.2"/>`;
  return g;
}

function renderPlanta(){
  $("viewHelp").innerHTML=S.placing
    ?(isWallItem(S.placing)
      ?`<b>Colocando:</b> ${cat(S.placing).name}. Clic cerca de un muro para anclar. Esc cancela.`
      :`<b>Colocando:</b> ${cat(S.placing).name}. Clic en la planta para ubicar. Esc cancela.`)
    :`<b>Planta de la sala.</b> Arrastra para mover · doble-clic elimina · puertas/ventanas se anclan al muro. Pasillo mín. ${es(room().pas,2)} m.`;
  $("legend").innerHTML=CATALOG.filter(c=>c.kind==='AR').concat(CATALOG.filter(c=>c.kind!=='AR').slice(0,4)).map(c=>`<div class="row"><span class="lg-s" style="background:${c.color}"></span>${c.name}</div>`).join('');

  const R=room();
  let g='';
  // grid
  const v=S.view, step=1;
  const[wx0,wz0]=S2W(0,VBH),[wx1,wz1]=S2W(VBW,0);
  for(let x=Math.ceil(wx0);x<=wx1;x+=step){const[px]=W2S(x,0);g+=`<line x1="${px}" y1="0" x2="${px}" y2="${VBH}" stroke="${cvar(Math.abs(x)<1e-9?'--grid2':'--grid')}" stroke-width="1"/>`;}
  for(let z=Math.ceil(wz0);z<=wz1;z+=step){const[,pz]=W2S(0,z);g+=`<line x1="0" y1="${pz}" x2="${VBW}" y2="${pz}" stroke="${cvar(Math.abs(z)<1e-9?'--grid2':'--grid')}" stroke-width="1"/>`;}

  // room
  const[a0,a1]=W2S(0,0),[b0,b1]=W2S(R.L,R.W);
  const rx=Math.min(a0,b0), ry=Math.min(a1,b1), rw=Math.abs(b0-a0), rh=Math.abs(b1-a1);
  g+=`<rect x="${rx}" y="${ry}" width="${rw}" height="${rh}" fill="${cvar('--panel')}" fill-opacity=".35" stroke="${cvar('--amber')}" stroke-width="2.5"/>`;
  // cotas
  g+=`<text x="${rx+rw/2}" y="${ry+rh+18}" text-anchor="middle" font-size="12" fill="${cvar('--mut')}" font-family="var(--mono)">L = ${es(R.L,1)} m</text>`;
  g+=`<text x="${rx-12}" y="${ry+rh/2}" text-anchor="end" font-size="12" fill="${cvar('--mut')}" font-family="var(--mono)">W = ${es(R.W,1)} m</text>`;

  // items (equipos + puertas/ventanas en muro)
  for(const it of S.items){
    const c=cat(it.type), r=itemRect(it);
    const[p0,p1]=W2S(r.x0,r.z0),[p2,p3]=W2S(r.x1,r.z1);
    const x=Math.min(p0,p2), y=Math.min(p1,p3), w=Math.abs(p2-p0), h=Math.abs(p3-p1);
    const sel=S.sel===it.id;
    if(isWallItem(it)){
      // símbolo de vano en el muro
      const thick = Math.max(4, (it.d||0.08)*S.view.s);
      const isDoor = (it.type||'').indexOf('puerta')>=0;
      const col=itemColor(it); const op=it.fill==='transparent'?0.25:0.95;
      g+=`<rect x="${x}" y="${y}" width="${Math.max(w,2)}" height="${Math.max(h,2)}" rx="1" fill="${col}" fill-opacity="${op}" stroke="${sel?cvar('--amber'):col}" stroke-width="${sel?2.5:2}"/>`;
      if(isDoor){
        // arco de apertura esquemático
        const cx = x+w/2, cy = y+h/2;
        g+=`<path d="M ${x} ${y} Q ${cx} ${y-18} ${x+w} ${y}" fill="none" stroke="${c.color}" stroke-width="1.2" stroke-dasharray="3 2" opacity=".7"/>`;
      }
      const label=(it.name||c.name);
      const lx = x+w/2, ly = y - 8;
      if(S.showNames) g+=`<text x="${lx}" y="${ly}" text-anchor="middle" font-size="9" font-weight="700" fill="${c.color}">${label}</text>`;
      continue;
    }
    const cl=clearanceOK(it);
    const out=!insideRoom(it);
    // frente esquemático (o imagen cargada)
    if(w>=18 && h>=24 && c.kind!=='AR'){
      g+=faceSVG(it, x, y, w, h);
    } else {
      const col=itemColor(it); const op=it.fill==='transparent'?0.18:(sel?0.95:0.9);
      const stroke=out?cvar('--red'):(sel?cvar('--amber'):col);
      g+=`<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="3" fill="${col}" fill-opacity="${op}" stroke="${stroke}" stroke-width="${sel?2.5:1.6}"/>`;
      const label=(it.name||c.ref||c.name);
      if(S.showNames&&w>20) g+=`<text x="${x+w/2}" y="${y+h/2+3}" text-anchor="middle" font-size="9" font-weight="700" fill="${cvar('--ink')}">${(label+'').slice(0,10)}</text>`;
    }
    if(out||!cl.okWall||!cl.okEq){
      g+=`<circle cx="${x+w-6}" cy="${y+6}" r="4" fill="${cvar('--red')}"/>`;
    }
  }

  // ghost placing
  if(S.placing && S.drag && S.drag.t==='ghost'){
    const c=cat(S.placing);
    const[p0,p1]=W2S(S.drag.x,S.drag.z),[p2,p3]=W2S(S.drag.x+c.w,S.drag.z+c.d);
    const x=Math.min(p0,p2), y=Math.min(p1,p3), w=Math.abs(p2-p0), h=Math.abs(p3-p1);
    g+=`<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="3" fill="${c.color}" fill-opacity=".25" stroke="${c.color}" stroke-width="1.5" stroke-dasharray="5 3"/>`;
  }

  cv.innerHTML=g;
  try{applyLineWeight();}catch(e){}
  try{snapshotView(typeof S!=='undefined'?(S.tab||'main'):'main');}catch(e){}
  try{applyLineWeight();}catch(e){}
  cv.classList.toggle('placing',!!S.placing);
}


/* ===== 3D ===== */
function proj(x,y,z){
  const R=room(), cx=R.L/2, cy=R.H/2, cz=R.W/2;
  const az=S.cam.az*Math.PI/180, el=S.cam.el*Math.PI/180, s=S.cam.s;
  let X=x-cx, Y=y-cy, Z=z-cz;
  let x1=X*Math.cos(az)+Z*Math.sin(az);
  let z1=-X*Math.sin(az)+Z*Math.cos(az);
  let y1=Y;
  let y2=y1*Math.cos(el)-z1*Math.sin(el);
  let depth=y1*Math.sin(el)+z1*Math.cos(el);
  return [VBW/2+x1*s, VBH/2+50-y2*s, depth];
}

/** Frente operativo del gabinete según rotación (0°=-Z, 90°=+X, 180°=+Z, 270°=-X) */
function cabinetFront(it, r, Y0, Y1){
  const rot=((it.rot||0)%360+360)%360;
  if(rot<45 || rot>=315)
    return {nx:0,nz:-1, A:[r.x0,Y0,r.z0], B:[r.x1,Y0,r.z0], C:[r.x1,Y1,r.z0], D:[r.x0,Y1,r.z0]};
  if(rot<135)
    return {nx:1,nz:0, A:[r.x1,Y0,r.z0], B:[r.x1,Y0,r.z1], C:[r.x1,Y1,r.z1], D:[r.x1,Y1,r.z0]};
  if(rot<225)
    return {nx:0,nz:1, A:[r.x1,Y0,r.z1], B:[r.x0,Y0,r.z1], C:[r.x0,Y1,r.z1], D:[r.x1,Y1,r.z1]};
  return {nx:-1,nz:0, A:[r.x0,Y0,r.z1], B:[r.x0,Y0,r.z0], C:[r.x0,Y1,r.z0], D:[r.x0,Y1,r.z1]};
}
function viewDir(){
  const az=S.cam.az*Math.PI/180, el=S.cam.el*Math.PI/180;
  return {x:Math.sin(az)*Math.cos(el), y:Math.sin(el), z:Math.cos(az)*Math.cos(el)};
}

function render3D(){
  $("viewHelp").innerHTML=`<b>Vista 3D.</b> Arrastra para rotar. Sala y equipos Schneider con altura real.`;
  $("legend").innerHTML=CATALOG.filter(c=>c.kind!=='OT').slice(0,7).map(c=>`<div class="row"><span class="lg-s" style="background:${c.color}"></span>${c.ref}</div>`).join('');
  const R=room();
  let g='';
  // floor grid
  const step=1;
  for(let x=0;x<=R.L+0.01;x+=step){
    const a=proj(x,0,0), b=proj(x,0,R.W);
    g+=`<line x1="${a[0]}" y1="${a[1]}" x2="${b[0]}" y2="${b[1]}" stroke="${cvar('--grid')}" stroke-width="1"/>`;
  }
  for(let z=0;z<=R.W+0.01;z+=step){
    const a=proj(0,0,z), b=proj(R.L,0,z);
    g+=`<line x1="${a[0]}" y1="${a[1]}" x2="${b[0]}" y2="${b[1]}" stroke="${cvar('--grid')}" stroke-width="1"/>`;
  }
  // room box (wireframe)
  const corners=[[0,0,0],[R.L,0,0],[R.L,0,R.W],[0,0,R.W],[0,R.H,0],[R.L,R.H,0],[R.L,R.H,R.W],[0,R.H,R.W]];
  const edges=[[0,1],[1,2],[2,3],[3,0],[4,5],[5,6],[6,7],[7,4],[0,4],[1,5],[2,6],[3,7]];
  for(const [i,j] of edges){
    const a=proj(...corners[i]), b=proj(...corners[j]);
    g+=`<line x1="${a[0]}" y1="${a[1]}" x2="${b[0]}" y2="${b[1]}" stroke="${cvar('--amber')}" stroke-width="1.5" opacity=".7"/>`;
  }
  // floor
  const fl=[[0,0,0],[R.L,0,0],[R.L,0,R.W],[0,0,R.W]].map(p=>proj(...p));
  g+=`<polygon points="${fl.map(p=>p[0].toFixed(1)+','+p[1].toFixed(1)).join(' ')}" fill="${cvar('--panel')}" fill-opacity=".25" stroke="none"/>`;

  // equipment boxes with painter's algorithm
  const faces=[];
  for(const it of S.items){
    const c=cat(it.type), r=itemRect(it);
    const isWin = isWallItem(it) && (it.type||'').indexOf('ventana')>=0;
    const sill = isWin ? 0.9 : (it.y!=null?it.y:0);
    const X0=r.x0,X1=r.x1,Z0=r.z0,Z1=r.z1,Y0=sill,Y1=sill+(it.h||c.h);
    const pts=[
      [X0,Y0,Z0],[X1,Y0,Z0],[X1,Y0,Z1],[X0,Y0,Z1],
      [X0,Y1,Z0],[X1,Y1,Z0],[X1,Y1,Z1],[X0,Y1,Z1]
    ];
    const F=[[0,1,2,3,'bot'],[4,5,6,7,'top'],[0,1,5,4,'s'],[1,2,6,5,'s'],[2,3,7,6,'s'],[3,0,4,7,'s']];
    for(const f of F){
      const P=f.slice(0,4).map(k=>proj(...pts[k]));
      const depth=(P[0][2]+P[1][2]+P[2][2]+P[3][2])/4;
      faces.push({P, depth, kind:f[4], color:itemColor(it), fill:it.fill, sel:S.sel===it.id, label:f[4]==='top'? (it.name||c.ref||c.name):null});
    }
    // Cara frontal fija del gabinete: solo si mira a la cámara (no se ve desde atrás)
    if(it.faceData && !isWallItem(it)){
      const fr=cabinetFront(it, r, Y0, Y1);
      const vd=viewDir();
      const facing=fr.nx*vd.x + fr.nz*vd.z;
      if(facing > 0.12){
        const A=proj(...fr.A), B=proj(...fr.B), C=proj(...fr.C), D=proj(...fr.D);
        const depth=(A[2]+B[2]+C[2]+D[2])/4 + 0.02; // ligeramente delante de la cara del sólido
        faces.push({kind:'img', depth, A, B, C, D, href:it.faceData, sel:S.sel===it.id, color:itemColor(it)});
      }
    }
  }
  faces.sort((a,b)=>a.depth-b.depth);
  for(const f of faces){
    if(f.kind==='img'){
      // Imagen solo en el frente, orientada y ocluida por profundidad
      const W=200, H=200;
      const TL=f.D, TR=f.C, BL=f.A; // D arriba-izq, C arriba-der, A abajo-izq
      const a11=(TR[0]-TL[0])/W, a21=(TR[1]-TL[1])/W;
      const a12=(BL[0]-TL[0])/H, a22=(BL[1]-TL[1])/H;
      g+=`<image href="${f.href}" xlink:href="${f.href}" x="0" y="0" width="${W}" height="${H}" transform="matrix(${a11} ${a21} ${a12} ${a22} ${TL[0]} ${TL[1]})" preserveAspectRatio="none" opacity="0.97"/>`;
      g+=`<polygon points="${f.A[0]},${f.A[1]} ${f.B[0]},${f.B[1]} ${f.C[0]},${f.C[1]} ${f.D[0]},${f.D[1]}" fill="none" stroke="${f.sel?cvar('--amber'):cvar('--ink')}" stroke-width="${f.sel?2.2:1.4}"/>`;
      continue;
    }
    const pts=f.P.map(p=>p[0].toFixed(1)+','+p[1].toFixed(1)).join(' ');
    const op=f.fill==='transparent'?(f.kind==='top'?.15:(f.kind==='bot'?.05:.12)):(f.kind==='top'?.92:(f.kind==='bot'?.75:.88));
    const sw=f.sel?2.4:1.6;
    g+=`<polygon points="${pts}" fill="${f.color}" fill-opacity="${op}" stroke="${f.sel?cvar('--amber'):cvar('--ink')}" stroke-width="${sw}" stroke-opacity="${f.fill==='transparent'?0.5:0.95}"/>`;
    if(S.showNames && f.label){
      const cx=(f.P[0][0]+f.P[1][0]+f.P[2][0]+f.P[3][0])/4;
      const cy=(f.P[0][1]+f.P[1][1]+f.P[2][1]+f.P[3][1])/4;
      const lab=f.label.length>16?f.label.slice(0,15)+'…':f.label;
      g+=`<text x="${cx}" y="${cy}" text-anchor="middle" font-size="9" font-weight="700" fill="${cvar('--ink')}" opacity=".9">${lab}</text>`;
    }
  }


  // axes
  const o=proj(0,0,0), ax=proj(Math.min(2,R.L),0,0), ay=proj(0,Math.min(2,R.H),0), az=proj(0,0,Math.min(2,R.W));
  g+=`<line x1="${o[0]}" y1="${o[1]}" x2="${ax[0]}" y2="${ax[1]}" stroke="${cvar('--red')}" stroke-width="2"/><text x="${ax[0]}" y="${ax[1]}" font-size="11" fill="${cvar('--red')}" font-weight="800">L</text>`;
  g+=`<line x1="${o[0]}" y1="${o[1]}" x2="${ay[0]}" y2="${ay[1]}" stroke="${cvar('--green')}" stroke-width="2"/><text x="${ay[0]-4}" y="${ay[1]-3}" font-size="11" fill="${cvar('--green')}" font-weight="800">H</text>`;
  g+=`<line x1="${o[0]}" y1="${o[1]}" x2="${az[0]}" y2="${az[1]}" stroke="${cvar('--cyan')}" stroke-width="2"/><text x="${az[0]}" y="${az[1]}" font-size="11" fill="${cvar('--cyan')}" font-weight="800">W</text>`;
  cv.innerHTML=g;
  try{applyLineWeight();}catch(e){}
  try{snapshotView(typeof S!=='undefined'?(S.tab||'main'):'main');}catch(e){}
  try{applyLineWeight();}catch(e){}
}

function renderListaView(){
  $("viewHelp").innerHTML=`<b>Lista / inventario.</b> Resumen tabular de equipos en la sala.`;
  $("legend").innerHTML='';
  const R=room();
  let rows=S.items.map((it,i)=>{
    const c=cat(it.type), r=itemRect(it), cl=clearanceOK(it);
    const st=!insideRoom(it)?'FUERA':(!cl.okWall||!cl.okEq?'PASILLO':'OK');
    return `<tr>
      <td>${i+1}</td><td style="color:${c.color};font-weight:700">${it.name||c.name}</td>
      <td>${c.kind}</td>
      <td style="font-family:var(--mono)">${es(it.x,2)}</td>
      <td style="font-family:var(--mono)">${es(it.z,2)}</td>
      <td style="font-family:var(--mono)">${es(r.w,2)}×${es(r.d,2)}</td>
      <td style="font-family:var(--mono)">${es(it.h,2)}</td>
      <td>${st}</td>
    </tr>`;
  }).join('');
  cv.innerHTML=`<foreignObject x="40" y="40" width="960" height="520">
    <div xmlns="http://www.w3.org/1999/xhtml" style="font-family:Inter,system-ui,sans-serif;color:${cvar('--ink')};padding:8px">
      <h3 style="margin:0 0 10px;font-size:15px">Sala ${es(R.L,1)} × ${es(R.W,1)} × ${es(R.H,1)} m · ${S.items.length} equipos</h3>
      <table style="width:100%;border-collapse:collapse;font-size:12px">
        <thead><tr style="color:${cvar('--mut')};text-align:left">
          <th style="padding:6px;border-bottom:1px solid ${cvar('--line')}">#</th>
          <th style="padding:6px;border-bottom:1px solid ${cvar('--line')}">Equipo</th>
          <th style="padding:6px;border-bottom:1px solid ${cvar('--line')}">Tipo</th>
          <th style="padding:6px;border-bottom:1px solid ${cvar('--line')}">X</th>
          <th style="padding:6px;border-bottom:1px solid ${cvar('--line')}">Z</th>
          <th style="padding:6px;border-bottom:1px solid ${cvar('--line')}">w×d</th>
          <th style="padding:6px;border-bottom:1px solid ${cvar('--line')}">h</th>
          <th style="padding:6px;border-bottom:1px solid ${cvar('--line')}">Estado</th>
        </tr></thead>
        <tbody>${rows||'<tr><td colspan="8" style="padding:12px;color:'+cvar('--mut')+'">Sin equipos</td></tr>'}</tbody>
      </table>
    </div>
  </foreignObject>`;
}

/* actions */
function startPlace(id){S.placing=S.placing===id?null:id;S.sel=null;render();}
function selectItem(id){S.sel=id;S.placing=null;render();}
function delItem(id){S.items=S.items.filter(x=>x.id!==id);if(S.sel===id)S.sel=null;render();toast('Equipo eliminado');}
function clearAll(){if(!S.items.length)return;S.items=[];S.sel=null;render();toast('Sala vacía');}
function updSel(k,v){
  const it=S.items.find(x=>x.id===S.sel);if(!it)return;
  if(k==='name') it.name=v;
  else if(k==='rot') it.rot=parseInt(v)||0;
  else it[k]=parseFloat(v)||0;
  render();
}
function rotateSel(){
  const it=S.items.find(x=>x.id===S.sel);if(!it)return;
  // Mantener el centro fijo al intercambiar ancho/fondo
  const r0=itemRect(it);
  const cx=(r0.x0+r0.x1)/2, cz=(r0.z0+r0.z1)/2;
  it.rot=((it.rot||0)+90)%360; // 0→90→180→270→0 (frente y cara 3D giran juntos)
  const r1=itemRect(it);
  it.x=+(it.x + cx - (r1.x0+r1.x1)/2).toFixed(3);
  it.z=+(it.z + cz - (r1.z0+r1.z1)/2).toFixed(3);
  render();
  toast('Girado '+it.rot+'°');
}
function setTab(t){S.tab=t;render();if(t==='planta')fitView();

(function(){
  const bl=document.getElementById('btnLineW');
  if(bl){
    const mode=localStorage.getItem('suite_lineW')||'thick';
    bl.textContent=mode==='thin'?'┄ Línea fina':'━ Línea gruesa';
    bl.onclick=function(){toggleLineW();};
  }
})();
}

function fitView(){
  const R=room();
  if(S.tab==='v3d'){
    const span=Math.max(R.L,R.W,R.H,4);
    S.cam.s=Math.max(10, Math.min(50, (VBW*0.45)/span));
    render();return;
  }
  const pad=1.2;
  const sx=(VBW-ML-MR)/(R.L+2*pad), sy=(VBH-MB-MT)/(R.W+2*pad);
  S.view.s=Math.max(8,Math.min(sx,sy));
  S.view.x0=-pad;S.view.y0=-pad;
  render();
}
function zoom(f){
  if(S.tab==='v3d'){
    S.cam.s=Math.max(8,Math.min(80,S.cam.s*f));render();return;
  }
  const c=S2W(VBW/2,VBH/2);
  S.view.s=Math.max(8,Math.min(120,S.view.s*f));
  const n=S2W(VBW/2,VBH/2);
  S.view.x0+=c[0]-n[0];S.view.y0+=c[1]-n[1];
  render();
}
function toggleTheme(){
  const d=document.documentElement,t=d.dataset.theme==='dark'?'light':'dark';
  d.dataset.theme=t;$("themeBtn").textContent=t==='dark'?'🌙':'☀️';
  try{localStorage.setItem('sub_theme',t);}catch(e){}
  render();
}
let tt;function toast(m){const e=$("toast");e.textContent=m;e.classList.add('show');clearTimeout(tt);tt=setTimeout(()=>e.classList.remove('show'),1600);}

/* interaction */
cv.addEventListener('mousedown',down);cv.addEventListener('touchstart',down,{passive:false});
window.addEventListener('mousemove',move);window.addEventListener('touchmove',move,{passive:false});
window.addEventListener('mouseup',up);window.addEventListener('touchend',up);
cv.addEventListener('wheel',e=>{
  e.preventDefault();
  if(S.tab==='v3d'){S.cam.s=Math.max(8,Math.min(80,S.cam.s*(e.deltaY<0?1.1:1/1.1)));render();return;}
  const[vx,vy]=evtVB(e),[wx,wy]=S2W(vx,vy),f=e.deltaY<0?1.12:1/1.12;
  S.view.s=Math.max(8,Math.min(120,S.view.s*f));
  const[nx,ny]=S2W(vx,vy);S.view.x0+=wx-nx;S.view.y0+=wy-ny;render();
},{passive:false});
cv.addEventListener('dblclick',e=>{
  if(S.tab!=='planta')return;
  const[vx,vy]=evtVB(e),[wx,wz]=S2W(vx,vy);
  for(let i=S.items.length-1;i>=0;i--){
    const r=hitRect(S.items[i]);
    if(wx>=r.x0&&wx<=r.x1&&wz>=r.z0&&wz<=r.z1){delItem(S.items[i].id);return;}
  }
});
window.addEventListener('keydown',e=>{if(e.key==='Escape'){S.placing=null;S.drag=null;render();}if((e.ctrlKey||e.metaKey)&&e.key.toLowerCase()==='d'){e.preventDefault();duplicateSel();}});

function down(e){
  if(S.tab==='v3d'){
    const[vx,vy]=evtVB(e);
    S.drag={t:'rot',sx:vx,sy:vy,az:S.cam.az,el:S.cam.el};
    cv.classList.add('grabbing');e.preventDefault();return;
  }
  if(S.tab!=='planta')return;
  const[vx,vy]=evtVB(e),[wx,wz]=S2W(vx,vy);
  if(S.placing){
    const c=cat(S.placing);
    let it;
    if(c.wall || c.kind==='AR'){
      const sn=snapToWall(wx, wz, c.w);
      it={id:uid(),type:S.placing,x:sn.x,z:sn.z,w:c.w,d:c.d,h:c.h,rot:sn.rot,name:c.name,wall:sn.wall,along:sn.along};
    } else {
      it={id:uid(),type:S.placing,x:+(wx-c.w/2).toFixed(2),z:+(wz-c.d/2).toFixed(2),y:0,w:c.w,d:c.d,h:c.h,rot:0,name:c.name,fill:'solid'};
      it.x=Math.max(0,Math.min(room().L-itemRect(it).w,it.x));
      it.z=Math.max(0,Math.min(room().W-itemRect(it).d,it.z));
    }
    S.items.push(it);S.sel=it.id;S.placing=null;render();toast(c.name+' ubicada');e.preventDefault();return;
  }
  // hit item
  for(let i=S.items.length-1;i>=0;i--){
    const it=S.items[i], r=hitRect(it);
    if(wx>=r.x0&&wx<=r.x1&&wz>=r.z0&&wz<=r.z1){
      S.sel=it.id;S.drag={t:'move',id:it.id,ox:wx-it.x,oz:wz-it.z};cv.classList.add('grabbing');render();e.preventDefault();return;
    }
  }
  // pan
  S.drag={t:'pan',sx:vx,sy:vy,x0:S.view.x0,y0:S.view.y0};cv.classList.add('grabbing');e.preventDefault();
}
function move(e){
  if(!S.drag)return;e.preventDefault();
  const[vx,vy]=evtVB(e);
  if(S.drag.t==='rot'){
    S.cam.az=S.drag.az+(vx-S.drag.sx)*0.4;
    S.cam.el=Math.max(5,Math.min(80,S.drag.el+(vy-S.drag.sy)*0.35));
    render();return;
  }
  const[wx,wz]=S2W(vx,vy);
  if(S.drag.t==='pan'){
    const[ox,oy]=S2W(S.drag.sx,S.drag.sy);
    S.view.x0=S.drag.x0+(ox-wx);S.view.y0=S.drag.y0+(oy-wz);render();return;
  }
  if(S.drag.t==='move'){
    const it=S.items.find(x=>x.id===S.drag.id);if(!it)return;
    if(isWallItem(it)){
      const sn=snapToWall(wx, wz, it.w);
      it.x=sn.x; it.z=sn.z; it.rot=sn.rot; it.wall=sn.wall; it.along=sn.along;
    } else {
      it.x=+(wx-S.drag.ox).toFixed(2);it.z=+(wz-S.drag.oz).toFixed(2);
    }
    render();return;
  }
}
function up(){S.drag=null;cv.classList.remove('grabbing');}

/* resumen */
function openMat(){
  const R=room();
  $("matSub").textContent=`Sala ${es(R.L,1)}×${es(R.W,1)}×${es(R.H,1)} m · pasillo mín. ${es(R.pas,2)} m · ${S.items.length} equipos`;
  const byKind={};
  for(const it of S.items){const c=cat(it.type);byKind[c.kind]=(byKind[c.kind]||0)+1;}
  let h=`<table class="mt"><thead><tr><th>Equipo</th><th>Tipo</th><th>Posición (X,Z)</th><th class="n">w×d×h (m)</th></tr></thead><tbody>`;
  const kinds=['AR','MT','TR','BT','OT'];
  for(const k of kinds){
    const list=S.items.filter(it=>cat(it.type).kind===k);
    if(!list.length)continue;
    h+=`<tr class="grp"><td colspan="4">${k==='AR'?'Puertas y ventanas':k==='MT'?'Media tensión':k==='TR'?'Transformación':k==='BT'?'Baja tensión':'Otros'} (${list.length})</td></tr>`;
    for(const it of list){
      const c=cat(it.type), r=itemRect(it);
      h+=`<tr><td>${it.name||c.name}<br><small style="color:var(--mut)">${c.brand||''} · ${c.ref||''}</small></td><td>${c.kind}</td><td style="font-family:var(--mono)">${es(it.x,2)}, ${es(it.z,2)}</td><td class="n">${es(r.w,2)}×${es(r.d,2)}×${es(it.h,2)}</td></tr>`;
    }
  }
  if(!S.items.length) h+=`<tr><td colspan="4">Sin equipos</td></tr>`;
  h+=`</tbody></table>`;
  const used=S.items.reduce((s,it)=>{const r=itemRect(it);return s+r.w*r.d;},0);
  h+=`<div class="kv"><span class="k">Área de sala</span><b>${es(R.L*R.W,1)} m²</b></div>`;
  h+=`<div class="kv"><span class="k">Área ocupada por equipos</span><b>${es(used,1)} m² (${es(used/(R.L*R.W)*100,0)}%)</b></div>`;
  $("matBody").innerHTML=h;
  $("matNote").innerHTML=`Dimensiones de celdas y tableros son <b>orientativas</b> para layout preliminar. Verificar catálogo del fabricante, distancias de seguridad RETIE / NTC 2050 Art. 110, ventilación, drenaje de fosos de transformador y accesos de operación/mantenimiento. El pasillo mínimo configurado (${es(R.pas,2)} m) es un criterio de diseño editable.`;
  $("matov").classList.add('show');
}
function closeMat(){$("matov").classList.remove('show');}

/* init */
$("themeBtn").textContent=document.documentElement.dataset.theme==='dark'?'🌙':'☀️';
['rL','rW','rH','rPas'].forEach(id=>$(id).addEventListener('input',()=>{syncRoom();render();}));
$("rL").value=S.room.L;$("rW").value=S.room.W;$("rH").value=S.room.H;$("rPas").value=S.room.pas;
render();fitView();

(function(){
  const d=$("btnDup"), p=$("btnPrint");
  const bn=$("btnNames"); if(bn) bn.onclick=function(){toggleNames();};
  const fm=$("btnFillMode"); if(fm) fm.onclick=function(){toggleGlobalFill();};
  if(d) d.onclick=function(){duplicateSel();};
  if(p) p.onclick=function(){printView();};
})();



function toggleNames(){
  S.showNames=!S.showNames;
  render();
  toast(S.showNames?'Nombres visibles':'Nombres ocultos');
}
function toggleGlobalFill(){
  S.globalFill = S.globalFill==='solid'?'transparent':'solid';
  S.items.forEach(it=>{ it.fill=S.globalFill; });
  render();
  toast(S.globalFill==='solid'?'Relleno sólido':'Relleno transparente');
}
function duplicateSel(){
  const it=S.items.find(x=>x.id===S.sel);
  if(!it){toast('Selecciona una pieza para duplicar');return;}
  const copy=JSON.parse(JSON.stringify(it));
  copy.id=uid();
  // offset so it is visible next to original
  if(isWallItem(copy)){
    // slide along wall
    if(copy.wall==='S'||copy.wall==='N') copy.x=+(copy.x+0.35).toFixed(2);
    else copy.z=+(copy.z+0.35).toFixed(2);
  } else {
    copy.x=+(copy.x+0.4).toFixed(2);
    copy.z=+(copy.z+0.25).toFixed(2);
  }
  if(copy.name && !/\(copia\)/i.test(copy.name)) copy.name=copy.name+' (copia)';
  S.items.push(copy);
  S.sel=copy.id;
  render();
  toast('Pieza duplicada');
}
function printView(){
  // ensure current view is painted, then print
  render();
  setTimeout(()=>window.print(), 120);
}

@@CLOSE_SCRIPT@@
</body>
</html>

</script>
<script type="text/html" id="src-cc">
<!doctype html>
<html lang="es">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Cuadros de Carga · Ing. Alexander Espinosa</title>
<script>(function(){try{var t=localStorage.getItem('cc_theme')||'light';document.documentElement.dataset.theme=t;}catch(e){}})();@@CLOSE_SCRIPT@@
<style>
  :root{--bg:#eef1f6;--panel:#fff;--panel2:#f4f7fb;--ink:#12233d;--mut:#5a6b85;--faint:#8a97ac;
    --line:#dbe3ee;--line2:#eef2f7;--blue:#123a63;--blue2:#1f5fd0;--amber:#c07d00;--amberbg:#fff6e2;--amberln:#f0c257;
    --green:#0f9d63;--red:#d8434f;
    --mono:'SFMono-Regular',ui-monospace,Consolas,monospace;--sans:'Inter','Segoe UI',system-ui,-apple-system,Arial,sans-serif;
    --sh:0 1px 2px rgba(20,35,61,.06),0 12px 32px -18px rgba(20,35,61,.28)}
  [data-theme="dark"]{--bg:#0b1120;--panel:#111a2c;--panel2:#0c1526;--ink:#e8eefb;--mut:#96a3ba;--faint:#5d6b83;
    --line:#22304a;--line2:#182338;--blue:#8fb4e8;--blue2:#5b90e6;--amber:#f2b530;--amberbg:#2a2410;--amberln:#5c4a13;
    --green:#3ddc97;--red:#f4626f;--sh:0 1px 2px rgba(0,0,0,.4),0 16px 38px -20px rgba(0,0,0,.7)}
  *{box-sizing:border-box}body{margin:0;background:var(--bg);color:var(--ink);font-family:var(--sans);font-size:13px;-webkit-font-smoothing:antialiased}
  .wrap{max-width:1280px;margin:0 auto;padding:16px 14px 50px}
  header.top{display:flex;align-items:center;gap:12px;background:linear-gradient(120deg,var(--blue),var(--blue2));color:#fff;padding:14px 18px;border-radius:14px;box-shadow:var(--sh)}
  .logo{width:40px;height:40px;border-radius:10px;background:rgba(255,255,255,.16);display:grid;place-items:center;flex:none}
  .logo svg{width:22px;height:22px}
  header.top h1{margin:0;font-size:16px;font-weight:800}
  header.top .sub{font-size:11px;opacity:.9;font-weight:500;margin-top:2px}
  header.top .nm{font-size:10.5px;font-weight:800;color:#ffd873;margin-top:1px}
  .sp{flex:1}
  .htbtn{border:1px solid rgba(255,255,255,.3);background:rgba(255,255,255,.12);color:#fff;width:36px;height:36px;border-radius:9px;cursor:pointer;font-size:14px}
  .htbtn.txt{width:auto;padding:0 12px;font-size:12.5px;font-weight:700}
  .card{background:var(--panel);border:1px solid var(--line);border-radius:14px;box-shadow:var(--sh);padding:16px 18px;margin-top:14px}
  .card h2{margin:0 0 4px;font-size:14px;font-weight:800;color:var(--blue)}
  .card .desc{font-size:11.5px;color:var(--mut);margin-bottom:12px}
  .grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(150px,1fr));gap:12px}
  .f label{display:block;font-size:10px;font-weight:700;color:var(--mut);margin-bottom:4px;text-transform:uppercase;letter-spacing:.03em}
  .f input,.f select{width:100%;padding:8px 10px;border:1px solid var(--line);border-radius:8px;background:var(--panel);color:var(--ink);font-size:13px;font-weight:600}
  .f input:focus,.f select:focus{outline:0;border-color:var(--blue2)}
  .seg{display:inline-flex;background:var(--panel2);border:1px solid var(--line);border-radius:10px;padding:3px;width:100%}
  .seg button{flex:1;border:0;background:transparent;color:var(--mut);font-weight:700;font-size:12px;padding:8px 6px;border-radius:7px;cursor:pointer}
  .seg button.on{background:var(--blue2);color:#fff}
  .btn{border:1px solid var(--line);background:var(--panel2);color:var(--ink);padding:8px 14px;border-radius:9px;font-size:12.5px;font-weight:700;cursor:pointer}
  .btn:hover{border-color:var(--blue2)}.btn.pri{background:linear-gradient(120deg,var(--blue),var(--blue2));color:#fff;border:0}
  .btn.red{color:var(--red)}
  .boardtabs{display:flex;gap:6px;flex-wrap:wrap;margin-top:14px;align-items:center}
  .boardtabs button{border:1px solid var(--line);background:var(--panel);color:var(--mut);font-weight:800;font-size:12px;padding:8px 14px;border-radius:9px;cursor:pointer}
  .boardtabs button.on{background:linear-gradient(120deg,var(--blue),var(--blue2));color:#fff;border-color:transparent}
  .boardtabs .add{border-style:dashed;color:var(--blue2)}
  .scroll{overflow-x:auto;margin-top:10px}
  table.cc{width:100%;border-collapse:collapse;font-size:11.5px;min-width:1100px}
  table.cc th{background:color-mix(in srgb,var(--blue2) 12%,var(--panel2));color:var(--ink);font-size:9.5px;text-transform:uppercase;letter-spacing:.03em;font-weight:800;padding:8px 6px;border:1px solid var(--line);text-align:center;white-space:nowrap}
  table.cc th.phA{background:#f5e08a;color:#3a3000} table.cc th.phB{background:#8fd4ef;color:#0a3040} table.cc th.phC{background:#f0a0b0;color:#401018}
  [data-theme="dark"] table.cc th.phA{background:#5a4a10;color:#f5e08a} [data-theme="dark"] table.cc th.phB{background:#0f3545;color:#8fd4ef} [data-theme="dark"] table.cc th.phC{background:#4a1520;color:#f0a0b0}
  table.cc td{padding:5px 4px;border:1px solid var(--line);vertical-align:middle}
  table.cc td input,table.cc td select{width:100%;border:1px solid transparent;background:transparent;color:var(--ink);font-size:11.5px;font-weight:600;padding:4px 3px;border-radius:4px;font-family:var(--mono)}
  table.cc td input:focus,table.cc td select:focus{outline:0;border-color:var(--blue2);background:var(--panel)}
  table.cc td.num{text-align:right;font-family:var(--mono);font-weight:700}
  table.cc td.phA{background:color-mix(in srgb,#f5e08a 35%,transparent)} table.cc td.phB{background:color-mix(in srgb,#8fd4ef 35%,transparent)} table.cc td.phC{background:color-mix(in srgb,#f0a0b0 35%,transparent)}
  [data-theme="dark"] table.cc td.phA{background:rgba(90,74,16,.35)} [data-theme="dark"] table.cc td.phB{background:rgba(15,53,69,.35)} [data-theme="dark"] table.cc td.phC{background:rgba(74,21,32,.35)}
  table.cc tr.tot td{background:var(--amberbg);font-weight:800;border-top:2px solid var(--amberln)}
  table.cc tr.tot td.phA{background:#f5e08a} table.cc tr.tot td.phB{background:#8fd4ef} table.cc tr.tot td.phC{background:#f0a0b0}
  [data-theme="dark"] table.cc tr.tot td.phA{background:#5a4a10} [data-theme="dark"] table.cc tr.tot td.phB{background:#0f3545} [data-theme="dark"] table.cc tr.tot td.phC{background:#4a1520}
  .del{border:0;background:transparent;color:var(--red);cursor:pointer;font-size:13px;padding:2px 6px}
  .notes{font-size:11.5px;color:var(--mut);line-height:1.55;margin-top:10px}.notes b{color:var(--ink)}
  .disc{margin-top:14px;font-size:11px;color:var(--mut);background:var(--amberbg);border-left:3px solid var(--amberln);border-radius:0 8px 8px 0;padding:10px 12px;line-height:1.5}
  .foot{text-align:center;font-size:10.5px;color:var(--faint);margin-top:16px}
  .titlebar{display:flex;align-items:center;gap:10px;flex-wrap:wrap;margin-bottom:8px}
  .titlebar input.name{flex:1;min-width:180px;font-weight:800;font-size:14px;border:1px solid var(--line);border-radius:8px;padding:8px 12px;background:var(--panel2);color:var(--blue)}
  .titlebar .qty{display:flex;align-items:center;gap:6px;font-size:12px;font-weight:700;color:var(--mut)}
  .titlebar .qty input{width:64px;padding:8px;border:1px solid var(--line);border-radius:8px;font-weight:800;text-align:center;background:var(--panel);color:var(--ink)}

  .subtabs{display:inline-flex;background:var(--panel2);border:1px solid var(--line);border-radius:10px;padding:3px;margin-top:14px}
  .subtabs button{border:0;background:transparent;color:var(--mut);font-weight:800;font-size:12.5px;padding:8px 16px;border-radius:7px;cursor:pointer}
  .subtabs button.on{background:linear-gradient(120deg,var(--blue),var(--blue2));color:#fff}
  .bal-grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(200px,1fr));gap:12px;margin-top:12px}
  .bal-card{background:var(--panel2);border:1px solid var(--line);border-radius:12px;padding:14px}
  .bal-card h3{margin:0 0 8px;font-size:12px;font-weight:800;text-transform:uppercase;letter-spacing:.04em}
  .bal-card .big{font-size:22px;font-weight:800;font-family:var(--mono)}
  .bal-card .sub{font-size:11px;color:var(--mut);margin-top:4px}
  .bal-bar{height:12px;border-radius:6px;background:var(--line);overflow:hidden;margin-top:8px}
  .bal-bar > span{display:block;height:100%;border-radius:6px}
  .phA-bg{background:#e6c84a}.phB-bg{background:#5bb8d9}.phC-bg{background:#e07090}
  table.bal{width:100%;border-collapse:collapse;font-size:12px;margin-top:12px}
  table.bal th{text-align:left;padding:8px;border-bottom:2px solid var(--line);font-size:10px;text-transform:uppercase;color:var(--mut)}
  table.bal td{padding:7px 8px;border-bottom:1px solid var(--line2)}
  table.bal td.n{text-align:right;font-family:var(--mono);font-weight:700}
  @media print{
  .htbtn,.boardtabs .add,#themeBtn,.seg button,button.del,#quickAdd,#btnAddRow,#btnBal,#btnDelBoard,#btnQaAdd,#btnQaClear,#btnQaNorm,.subtabs{display:none!important}
  body{background:#fff;color:#000;font-size:10.5pt}
  .wrap{max-width:100%;padding:0}
  header.top{background:#123a63!important;-webkit-print-color-adjust:exact;print-color-adjust:exact;color:#fff;border-radius:0;margin-bottom:10px}
  .card{box-shadow:none;border:1px solid #ccc;break-inside:avoid;page-break-inside:avoid}
  .print-only{display:block!important}
  #printConfig{display:block!important;margin:10px 0 14px;padding:10px 12px;border:1px solid #123a63;border-radius:8px;font-size:11pt;line-height:1.45}
  #printConfig h3{margin:0 0 6px;font-size:12pt;color:#123a63}
  table.cc{font-size:8.5pt;width:100%;border-collapse:collapse}
  table.cc th,table.cc td{border:1px solid #999;padding:3px 4px}
  table.cc th{background:#123a63!important;color:#fff!important;-webkit-print-color-adjust:exact;print-color-adjust:exact}
  .scroll{overflow:visible!important}
  #techNotes{break-before:auto;page-break-before:auto;margin-top:16px}
  #techNotes h2{font-size:12pt}
  #viewBalance{display:none!important}
  input,select{border:0!important;background:transparent!important;appearance:none;-webkit-appearance:none;font-weight:600;color:#000}
  @page{size:landscape;margin:10mm}
}
</style>
</head>
<body>
<div class="wrap">
  <header class="top">
    <div class="logo"><svg viewBox="0 0 24 24" fill="none"><path d="M4 6h16v2H4V6zm0 5h16v2H4v-2zm0 5h10v2H4v-2z" fill="#fff"/></svg></div>
    <div>
      <h1>Cuadros de Carga</h1>
      <div class="sub">Multi-tablero · 1φ · 2φ · 3φ · conductores · breakers · NTC 2050</div>
      <div class="nm">Ing. Alexander Espinosa</div>
    </div>
    <div class="sp"></div>
    <button class="htbtn txt" onclick="window.print()">⭳ PDF</button>
    <button class="htbtn" id="themeBtn" onclick="toggleTheme()">🌙</button>
  </header>

  <div class="boardtabs" id="boardTabs"></div>

  <section class="card">
    <h2>Configuración del sistema</h2>
    <div class="desc">Aplica al tablero activo.</div>
    <div class="grid">
      <div class="f" style="grid-column:span 2"><label>Configuración</label>
        <div class="seg" id="sysSeg">
          <button type="button" data-s="1">Monofásico</button>
          <button type="button" data-s="2">Bifásico</button>
          <button type="button" data-s="3" class="on">Trifásico</button>
        </div>
      </div>
      <div class="f"><label>Tensión del sistema</label>
        <select id="vSel">
          <option value="120">120 V (1φ)</option>
          <option value="120240">120/240 V (1φ / 2φ)</option>
          <option value="208" selected>208Y/120 V (3φ)</option>
          <option value="220">220 V</option>
          <option value="220127">220Y/127 V (3φ)</option>
          <option value="240">240 V</option>
          <option value="380">380Y/220 V (3φ)</option>
          <option value="440">440 V (3φ)</option>
          <option value="480">480Y/277 V (3φ)</option>
        </select>
      </div>
      <div class="f"><label>Material conductor</label>
        <select id="mat"><option value="cu">Cobre</option><option value="al">Aluminio</option></select>
      </div>
      <div class="f"><label>Aislamiento / temp.</label>
        <select id="aisl">
          <option value="75">75 °C (THW / TW)</option>
          <option value="90" selected>90 °C (THHN / THWN-2)</option>
        </select>
      </div>
      <div class="f"><label>Circuitos del tablero</label>
        <select id="nCirc">
          <option value="6">6</option>
          <option value="8">8</option>
          <option value="12" selected>12</option>
          <option value="18">18</option>
          <option value="24">24</option>
          <option value="30">30</option>
          <option value="36">36</option>
          <option value="42">42</option>
        </select>
      </div>
    </div>
    <div class="notes" id="phaseMapNote" style="margin-top:10px"></div>
  </section>

  <div class="subtabs" id="subTabs">
    <button type="button" class="on" data-view="cuadro">Cuadro de cargas</button>
    <button type="button" data-view="balance">Balance de cargas</button>
  </div>

  <section class="card" id="viewCuadro">
    <div class="titlebar">
      <input class="name" id="boardName" value="TABLERO GENERAL T.G.B / CELDA BT - PRINCIPAL">
      <label class="qty">Cantidad de tableros iguales <input id="boardQty" type="number" min="1" step="1" value="1"></label>
      <button class="btn pri" type="button" id="btnAddRow">＋ Circuito</button>
      <button class="btn" type="button" id="btnBal" onclick="try{autoBalance()}catch(e){alert(e.message)}">Equilibrar fases</button>
      <button class="btn red" type="button" id="btnDelBoard">Eliminar tablero</button>
    </div>
    <div id="quickAdd" style="margin:12px 0 14px;padding:12px 14px;border:1px solid var(--line);border-radius:12px;background:var(--panel2)">
      <div style="font-size:12px;font-weight:800;color:var(--blue);margin-bottom:4px">Plantilla de puntos — estilo cuadro de carga (NTC 2050)</div>
      <div style="font-size:11px;color:var(--mut);margin-bottom:10px;line-height:1.4">
        Indique la <b>cantidad de puntos</b> por tipo. Los VA unitarios traen valor por defecto de norma (editables).
        Al agregar se crea <b>un circuito</b> con la potencia total = Σ (cantidad × VA).
        Ref.: NTC 2050 Art. 210, 220 (180 VA/toma uso general; circuitos SA 1500 VA; alumbrado por puntos o carga unitaria).
      </div>
      <div style="overflow:auto">
        <table style="width:100%;border-collapse:collapse;font-size:12px;min-width:720px">
          <thead>
            <tr style="background:var(--blue);color:#fff">
              <th style="padding:6px 8px;text-align:left" colspan="3">Lámparas (3)</th>
              <th style="padding:6px 8px;text-align:left" colspan="2">Toma corrientes (2)</th>
              <th style="padding:6px 8px;text-align:left" colspan="5">Tomas / cargas especiales</th>
            </tr>
            <tr style="background:var(--panel)">
              <th style="padding:4px;font-size:10px">60 W</th>
              <th style="padding:4px;font-size:10px">100 W</th>
              <th style="padding:4px;font-size:10px">150 W</th>
              <th style="padding:4px;font-size:10px">Toma 180 VA</th>
              <th style="padding:4px;font-size:10px">GFCI 1000 W</th>
              <th style="padding:4px;font-size:10px">Refri/Lava 1500 W</th>
              <th style="padding:4px;font-size:10px">Horno 4000 W</th>
              <th style="padding:4px;font-size:10px">Ducha 4500 W</th>
              <th style="padding:4px;font-size:10px">Estufa 8000 W</th>
              <th style="padding:4px;font-size:10px">Aire acond. 1500 VA</th>
            </tr>
          </thead>
          <tbody>
            <tr>
              <td style="padding:4px"><input id="qa_n60" type="number" min="0" step="1" value="0" style="width:100%;padding:6px;border:1px solid var(--line);border-radius:6px;text-align:center"></td>
              <td style="padding:4px"><input id="qa_n100" type="number" min="0" step="1" value="0" style="width:100%;padding:6px;border:1px solid var(--line);border-radius:6px;text-align:center"></td>
              <td style="padding:4px"><input id="qa_n150" type="number" min="0" step="1" value="0" style="width:100%;padding:6px;border:1px solid var(--line);border-radius:6px;text-align:center"></td>
              <td style="padding:4px"><input id="qa_n180" type="number" min="0" step="1" value="0" style="width:100%;padding:6px;border:1px solid var(--line);border-radius:6px;text-align:center"></td>
              <td style="padding:4px"><input id="qa_n1000" type="number" min="0" step="1" value="0" style="width:100%;padding:6px;border:1px solid var(--line);border-radius:6px;text-align:center"></td>
              <td style="padding:4px"><input id="qa_n1500" type="number" min="0" step="1" value="0" style="width:100%;padding:6px;border:1px solid var(--line);border-radius:6px;text-align:center"></td>
              <td style="padding:4px"><input id="qa_n4000" type="number" min="0" step="1" value="0" style="width:100%;padding:6px;border:1px solid var(--line);border-radius:6px;text-align:center"></td>
              <td style="padding:4px"><input id="qa_n4500" type="number" min="0" step="1" value="0" style="width:100%;padding:6px;border:1px solid var(--line);border-radius:6px;text-align:center"></td>
              <td style="padding:4px"><input id="qa_n8000" type="number" min="0" step="1" value="0" style="width:100%;padding:6px;border:1px solid var(--line);border-radius:6px;text-align:center"></td>
              <td style="padding:4px"><input id="qa_nAC" type="number" min="0" step="1" value="0" style="width:100%;padding:6px;border:1px solid var(--line);border-radius:6px;text-align:center"></td>
            </tr>
            <tr>
              <td style="padding:4px"><input id="qa_va60" type="number" min="1" step="1" value="60" title="VA unitario" style="width:100%;padding:4px;border:1px solid var(--line);border-radius:6px;font-size:11px;text-align:center"></td>
              <td style="padding:4px"><input id="qa_va100" type="number" min="1" step="1" value="100" style="width:100%;padding:4px;border:1px solid var(--line);border-radius:6px;font-size:11px;text-align:center"></td>
              <td style="padding:4px"><input id="qa_va150" type="number" min="1" step="1" value="150" style="width:100%;padding:4px;border:1px solid var(--line);border-radius:6px;font-size:11px;text-align:center"></td>
              <td style="padding:4px"><input id="qa_va180" type="number" min="1" step="1" value="180" style="width:100%;padding:4px;border:1px solid var(--line);border-radius:6px;font-size:11px;text-align:center"></td>
              <td style="padding:4px"><input id="qa_va1000" type="number" min="1" step="1" value="1000" style="width:100%;padding:4px;border:1px solid var(--line);border-radius:6px;font-size:11px;text-align:center"></td>
              <td style="padding:4px"><input id="qa_va1500" type="number" min="1" step="1" value="1500" style="width:100%;padding:4px;border:1px solid var(--line);border-radius:6px;font-size:11px;text-align:center"></td>
              <td style="padding:4px"><input id="qa_va4000" type="number" min="1" step="1" value="4000" style="width:100%;padding:4px;border:1px solid var(--line);border-radius:6px;font-size:11px;text-align:center"></td>
              <td style="padding:4px"><input id="qa_va4500" type="number" min="1" step="1" value="4500" style="width:100%;padding:4px;border:1px solid var(--line);border-radius:6px;font-size:11px;text-align:center"></td>
              <td style="padding:4px"><input id="qa_va8000" type="number" min="1" step="1" value="8000" style="width:100%;padding:4px;border:1px solid var(--line);border-radius:6px;font-size:11px;text-align:center"></td>
              <td style="padding:4px"><input id="qa_vaAC" type="number" min="1" step="1" value="1500" style="width:100%;padding:4px;border:1px solid var(--line);border-radius:6px;font-size:11px;text-align:center"></td>
            </tr>
          </tbody>
        </table>
      </div>
      <div style="display:flex;flex-wrap:wrap;gap:10px;align-items:center;margin-top:10px">
        <div class="f" style="margin:0;min-width:100px">
          <label style="font-size:10px;font-weight:700;color:var(--mut)">F.P.</label>
          <input id="qaFp" type="number" min="0.1" max="1" step="0.01" value="1" style="width:80px;padding:6px;border:1px solid var(--line);border-radius:6px">
        </div>
        <div class="f" style="margin:0;min-width:120px">
          <label style="font-size:10px;font-weight:700;color:var(--mut)">Polos</label>
          <select id="qaPoles" style="padding:6px;border:1px solid var(--line);border-radius:6px">
            <option value="1" selected>1P</option>
            <option value="2">2P</option>
            <option value="3">3P</option>
          </select>
        </div>
        <div style="font-size:13px;font-weight:800;color:var(--blue)">Total: <span id="qaTotShow">0</span> VA</div>
        <button class="btn pri" type="button" id="btnQaAdd">＋ Agregar circuito con estos puntos</button>
        <button class="btn" type="button" id="btnQaClear">Limpiar cantidades</button>
        <button class="btn" type="button" id="btnQaNorm">Restaurar VA norma</button>
      </div>
      <div id="qaHint" style="margin-top:8px;font-size:11.5px;color:var(--mut);line-height:1.45">
        <b>Validación NTC 2050:</b> toma de uso general por defecto <b>180 VA</b> (Art. 220; el Excel de referencia usaba 200 W — aquí prima la norma).
        GFCI / baños según Art. 210. Especiales (estufa, ducha, horno) con potencia de placa; factor de demanda Art. 220 cuando aplique en demanda del tablero.
        Conductor y breaker se calculan automáticamente al agregar (Art. 210, 240, 310).
        Aire acondicionado: valor de referencia de plantilla <b>1500 VA</b> (alineado con cargas de 1500 VA del Art. 220 para circuitos de uso general / SA). Para el equipo real use siempre la <b>potencia o corriente de placa</b> y el Art. <b>440</b> (MCA / MOP).
        Ampacidad de conductores: columna <b>75 °C</b> y límites de conductores pequeños (14→15 A, 12→20 A, 10→30 A).
      </div>
    </div>
    <div class="scroll"><table class="cc" id="tbl"></table></div>
    <div class="notes" id="notes"></div>
    <div id="printConfig" class="print-only" style="display:none"></div>
    <section id="techNotes" class="card" style="margin-top:14px;border:1px solid var(--line);border-radius:12px;padding:14px 16px;background:var(--panel)">
      <h2 style="margin:0 0 8px;font-size:14px;font-weight:800;color:var(--blue)">Notas técnicas · NTC 2050 / RETIE</h2>
      <div id="techNotesBody" style="font-size:12px;line-height:1.55;color:var(--ink)"></div>
    </section>
  </section>

  <section class="card" id="viewBalance" style="display:none">
    <h2>Balance de cargas</h2>
    <div class="desc">Reparte las cargas entre las fases para minimizar el desequilibrio de corrientes. Las cargas bifásicas (AB/BC/AC) no se mueven.</div>
    <div class="titlebar" style="margin-top:8px">
      <button class="btn pri" type="button" id="btnAutoBal">⚡ Balancear automáticamente</button>
      <button class="btn" type="button" id="btnResetBal">Volver todas a ABC (trifásico)</button>
    </div>
    <div class="notes" style="margin-top:8px">
      <b>Balancear:</b> asigna cada circuito a la fase más liviana (A, B o C).<br>
      <b>Volver a ABC:</b> deja todos los circuitos como trifásicos equilibrados (misma corriente en A, B y C). Útil para reiniciar el balance.
    </div>
    <div class="bal-grid" id="balCards"></div>
    <div class="scroll"><table class="bal" id="balTbl"></table></div>
    <div class="notes" id="balNotes"></div>
  </section>

  <div class="disc">Herramienta de <b>asistencia técnica</b>. Corrientes según S = P/FP e I según configuración. Conductores y breakers orientativos NTC 2050 Tabla 310-16. Verificar con el ingeniero responsable.</div>
  <div class="foot">Cuadros de carga · NTC 2050 · RETIE 2024 — Ing. Alexander Espinosa</div>
</div>

<script>
(function(){
const $=id=>document.getElementById(id);
const R3=Math.sqrt(3);
const es=(x,d=2)=>Number(x).toLocaleString('es-CO',{minimumFractionDigits:d,maximumFractionDigits:d});

const VOLT_MAP={
  '120':{V:120,n:1,label:'120 V (1φ)'},
  '120240':{V:240,n:2,Vn:120,label:'120/240 V'},
  '208':{V:208,n:3,Vn:120,label:'208Y/120 V (3φ)'},
  '220':{V:220,n:3,label:'220 V'},
  '220127':{V:220,n:3,Vn:127,label:'220Y/127 V (3φ)'},
  '240':{V:240,n:3,label:'240 V'},
  '380':{V:380,n:3,Vn:220,label:'380Y/220 V (3φ)'},
  '440':{V:440,n:3,label:'440 V (3φ)'},
  '480':{V:480,n:3,Vn:277,label:'480Y/277 V (3φ)'}
};
const WIRES=[
  {id:'14',label:'14 AWG',cu75:20,cu90:25,al75:0,al90:0},
  {id:'12',label:'12 AWG',cu75:25,cu90:30,al75:20,al90:25},
  {id:'10',label:'10 AWG',cu75:35,cu90:40,al75:30,al90:35},
  {id:'8',label:'8 AWG',cu75:50,cu90:55,al75:40,al90:45},
  {id:'6',label:'6 AWG',cu75:65,cu90:75,al75:50,al90:55},
  {id:'4',label:'4 AWG',cu75:85,cu90:95,al75:65,al90:75},
  {id:'2',label:'2 AWG',cu75:115,cu90:130,al75:90,al90:100},
  {id:'1',label:'1 AWG',cu75:130,cu90:145,al75:100,al90:115},
  {id:'1/0',label:'1/0 AWG',cu75:150,cu90:170,al75:120,al90:135},
  {id:'2/0',label:'2/0 AWG',cu75:175,cu90:195,al75:135,al90:150},
  {id:'3/0',label:'3/0 AWG',cu75:200,cu90:225,al75:155,al90:175},
  {id:'4/0',label:'4/0 AWG',cu75:230,cu90:260,al75:180,al90:205},
  {id:'250',label:'250 kcmil',cu75:255,cu90:290,al75:205,al90:230},
  {id:'300',label:'300 kcmil',cu75:285,cu90:320,al75:230,al90:260},
  {id:'350',label:'350 kcmil',cu75:310,cu90:350,al75:250,al90:280},
  {id:'400',label:'400 kcmil',cu75:335,cu90:380,al75:270,al90:305},
  {id:'500',label:'500 kcmil',cu75:380,cu90:430,al75:310,al90:350},
  {id:'600',label:'600 kcmil',cu75:420,cu90:475,al75:340,al90:385},
  {id:'750',label:'750 kcmil',cu75:475,cu90:535,al75:385,al90:435}
];
const BREAKERS=[15,20,25,30,35,40,45,50,60,70,80,90,100,110,125,150,175,200,225,250,300,350,400,450,500,600,700,800,1000,1200];
const CIRCUITS=['Alumbrado','Tomas generales','Tomas dedicadas','Fuerza motriz','Aire acondicionado','Cocina / estufa','Calentador','Ascensor','Bomba','UPS / regulador','Carga especial','Reserva','Alimentador principal','Subalimentador'];
const NORMS=['NTC 2050 Art. 210 — Circuitos derivados','NTC 2050 Art. 215 — Alimentadores','NTC 2050 Art. 220 — Cálculo de cargas','NTC 2050 Art. 240 — Protección contra sobrecorriente','NTC 2050 Art. 250 — Puesta a tierra','NTC 2050 Art. 310 — Conductores','NTC 2050 Art. 430 — Motores','NTC 2050 Art. 440 — Aire acondicionado','RETIE Art. 27 — Protecciones','RETIE Art. 28 — Conductores y canalizaciones'];

function defaultRows(){return [
  {desc:'Alumbrado general',nInst:1,P:20990,fp:0.95,phases:'ABC',wire:'',gnd:'',brk:0,circ:'Alumbrado',norm:NORMS[0],circN:1,poles:3},
  {desc:'Tomas generales',nInst:1,P:6060,fp:0.95,phases:'A',wire:'',gnd:'',brk:0,circ:'Tomas generales',norm:NORMS[0],circN:4,poles:1},
  {desc:'Fuerza motriz',nInst:1,P:8400,fp:0.85,phases:'ABC',wire:'',gnd:'',brk:0,circ:'Fuerza motriz',norm:NORMS[6],circN:5,poles:3},
  {desc:'Aire acondicionado',nInst:1,P:15200,fp:0.90,phases:'AB',wire:'',gnd:'',brk:0,circ:'Aire acondicionado',norm:NORMS[7],circN:8,poles:2},
  {desc:'Cargas varias',nInst:1,P:12100,fp:0.95,phases:'C',wire:'',gnd:'',brk:0,circ:'Carga especial',norm:NORMS[2],circN:10,poles:1},
  {desc:'Reserva',nInst:1,P:12100,fp:0.95,phases:'A',wire:'',gnd:'',brk:0,circ:'Reserva',norm:NORMS[2],circN:11,poles:1}
];}
function newBoard(name){
  return {name:name||('Tablero '+(S.boards.length+1)), qty:1, sys:3, v:'208', mat:'cu', aisl:'90', nCirc:12, rows:defaultRows()};
}

let S={active:0, boards:[]};
try{
  const j=JSON.parse(localStorage.getItem('cc_state3'));
  if(j&&j.boards&&j.boards.length){S.boards=j.boards;S.active=Math.min(j.active||0,j.boards.length-1);}
}catch(e){}
if(!S.boards.length) S.boards=[newBoard('TABLERO GENERAL T.G.B / CELDA BT - PRINCIPAL')];

function B(){return S.boards[S.active];}
function save(){try{localStorage.setItem('cc_state3',JSON.stringify(S));}catch(e){}}

function volt(){return VOLT_MAP[B().v]||VOLT_MAP['208'];}
/** Ampacidad usable: terminales 75 °C (NTC 2050 / NEC 110.14) + límite conductores pequeños 240.4(D) */
function ampOf(w){
  if(!w) return 0;
  const mat=B().mat||'cu';
  // Siempre dimensionar con columna 75 °C (más conservador que 90 °C de aislamiento)
  let a = w[(mat==='cu'?'cu':'al')+'75']||0;
  if(mat==='cu'){
    if(w.id==='14') a=Math.min(a,15);
    else if(w.id==='12') a=Math.min(a,20);
    else if(w.id==='10') a=Math.min(a,30);
  } else if(mat==='al'){
    if(w.id==='12') a=Math.min(a,15);
    else if(w.id==='10') a=Math.min(a,25);
  }
  return a;
}
/** Ampacidad "de catálogo" 90 °C solo informativa */
function ampOfRaw(w){
  if(!w) return 0;
  const mat=B().mat||'cu', aisl=B().aisl||'75';
  return w[(mat==='cu'?'cu':'al')+aisl]||0;
}
function pickWire(I){
  // Carga continua: conductor ≥ 125% (Art. 210-19 / 215-2)
  const need=Math.max(0, (+I||0)*1.25);
  for(const w of WIRES){
    const a=ampOf(w);
    if(a<=0) continue;
    if(a+1e-6>=need) return w.id;
  }
  return WIRES[WIRES.length-1].id;
}
function pickBrk(I){
  const need=(+I||0)*1.25;
  for(const b of BREAKERS) if(b>=need-1e-6) return b;
  return BREAKERS[BREAKERS.length-1];
}
function pickGnd(phaseId){const map={'14':'14','12':'12','10':'10','8':'8','6':'8','4':'8','2':'6','1':'6','1/0':'6','2/0':'4','3/0':'4','4/0':'4','250':'2','300':'2','350':'2','400':'2','500':'2','600':'1/0','750':'1/0'};return map[phaseId]||'6';}
function wireLabel(id){const w=WIRES.find(x=>x.id===id);return w?w.label:id;}


/** Fase del espacio de circuito n (1-based) según configuración del sistema */
/** Paso entre polos en el tablero.
 *  Monofásico: consecutivos (1,2,3…).
 *  Bi/trifásico: columnas impar/par — multipolar baja por la misma columna
 *  (2P: 1-3, 3P: 1-3-5; lado par: 2-4, 2-4-6). */
function poleStep(sys, poles){
  poles=Math.max(1, parseInt(poles)||1);
  if(poles<=1) return 1;
  if((sys||1)===1) return 1;
  return 2;
}
/** Fase del espacio n (1-based) según barraje en columnas.
 *  Bi: fila 1 (esp.1 y 2)→A, fila 2 (3 y 4)→B, fila 3→A…
 *  Tri: fila 1→A, 2→B, 3→C, 4→A… */
function phaseOfCircuit(n, sys){
  n=Math.max(1, parseInt(n)||1);
  sys=sys||1;
  if(sys===1) return 'A';
  const row=Math.ceil(n/2); // 1,2→1 · 3,4→2 · 5,6→3
  if(sys===2) return (row%2===1)?'A':'B';
  return ['A','B','C'][(row-1)%3];
}
/** Fases cubiertas por un multipolar anclado en circN */
function phasesFromCirc(circN, poles, sys){
  poles=Math.max(1, Math.min(3, parseInt(poles)||1));
  sys=sys||B().sys||1;
  if(sys===1) return 'A';
  if(sys===2) poles=Math.min(poles,2);
  const step=poleStep(sys, poles);
  const start=parseInt(circN)||1;
  const set=[];
  for(let i=0;i<poles;i++){
    const ph=phaseOfCircuit(start+i*step, sys);
    if(set.indexOf(ph)<0) set.push(ph);
  }
  const order=['A','B','C'];
  set.sort((a,b)=>order.indexOf(a)-order.indexOf(b));
  return set.join('')||'A';
}
function circuitLabel(circN, poles){
  poles=Math.max(1,parseInt(poles)||1);
  circN=parseInt(circN)||1;
  if(poles<=1) return String(circN);
  const sys=(typeof B==='function'&&B())?B().sys:3;
  const step=poleStep(sys, poles);
  const nums=[];
  for(let i=0;i<poles;i++) nums.push(circN+i*step);
  return nums.join('-');
}

/** Espacios ocupados: 1P → [n]; 2P bi/tri → [n,n+2]; 3P → [n,n+2,n+4] */
function spacesOf(r){
  const n=Math.max(1,parseInt(r.circN)||1);
  const p=Math.max(1,parseInt(r.poles)||1);
  const sys=(typeof B==='function'&&B())?B().sys:1;
  const step=poleStep(sys, p);
  const a=[];
  for(let i=0;i<p;i++) a.push(n+i*step);
  return a;
}
/** Mapa espacio -> índice de fila que lo ocupa (excluyendo excludeIdx) */
function occupancyMap(excludeIdx){
  const map={};
  const rows=B().rows||[];
  rows.forEach((r,i)=>{
    if(excludeIdx!=null && i===excludeIdx) return;
    spacesOf(r).forEach(s=>{ map[s]=i; });
  });
  return map;
}
/** Primer circN libre que quepa 'poles' espacios hasta nCirc */
function nextFreeCirc(poles, prefer){
  const nCirc=B().nCirc||12;
  const sys=B().sys||1;
  poles=Math.max(1,parseInt(poles)||1);
  const step=poleStep(sys, poles);
  const occ=occupancyMap(null);
  function fits(n){
    for(let i=0;i<poles;i++){
      const s=n+i*step;
      if(s>nCirc || occ[s]!=null) return false;
    }
    return true;
  }
  const start=Math.max(1, parseInt(prefer)||1);
  for(let n=start;n<=nCirc;n++) if(fits(n)) return n;
  for(let n=1;n<=nCirc;n++) if(fits(n)) return n;
  return null;
}
function spacesConflict(circN, poles, excludeIdx){
  const occ=occupancyMap(excludeIdx);
  const sys=B().sys||1;
  poles=Math.max(1,parseInt(poles)||1);
  const step=poleStep(sys, poles);
  const start=parseInt(circN)||1;
  const bad=[];
  for(let i=0;i<poles;i++){
    const s=start+i*step;
    if(occ[s]!=null) bad.push(s);
  }
  return bad;
}

function phaseMapHelp(sys, nCirc){
  nCirc=nCirc||12;
  if(sys===1) return 'Monofásico: todos los espacios son fase <b>A</b>. Multipolares ocupan espacios consecutivos.';
  if(sys===2){
    let s='Bifásico (columnas): fila 1 (esp.1 y 2)→<b>A</b>, fila 2 (3 y 4)→<b>B</b>, fila 3→A… ';
    for(let i=1;i<=Math.min(8,nCirc);i++) s+=i+'='+phaseOfCircuit(i,2)+(i<Math.min(8,nCirc)?', ':'');
    return s+'. <b>2P no usa 1-2</b> (misma fila / misma fase): usa <b>1-3</b> o <b>2-4</b> (baja por la columna, A+B).';
  }
  let s='Trifásico (columnas): fila 1→<b>A</b>, 2→<b>B</b>, 3→<b>C</b>, 4→A… ';
  for(let i=1;i<=Math.min(9,nCirc);i++) s+=i+'='+phaseOfCircuit(i,3)+(i<Math.min(9,nCirc)?', ':'');
  return s+'. <b>2P:</b> 1-3 o 2-4 · <b>3P:</b> <b>1-3-5</b> o <b>2-4-6</b> (no consecutivos 1-2-3).';
}

function Iof(P,fp,Voverride){
  const v=volt();
  const V = (Voverride && +Voverride>0) ? +Voverride : v.V;
  const Sva=P/(fp||1); const n=B().sys;
  if(n===1) return Sva/V;
  if(n===2) return Sva/V;
  return Sva/(R3*V);
}
function rowVolt(r){
  if(r && r.vRow!=null && r.vRow!=='' && +r.vRow>0) return +r.vRow;
  return volt().V;
}
function rowVn(r){
  if(r && r.vRow!=null && r.vRow!=='' && +r.vRow>0){
    const V=+r.vRow;
    // neutro estimado
    if(V===208||V===220||V===380||V===480) return V/Math.sqrt(3);
    if(V===240) return 120;
    return V;
  }
  return volt().Vn||volt().V;
}
function rowCalc(r){
  const Ptot=(r.P||0)*(r.nInst||1), fp=r.fp||1, Sva=Ptot/fp, ph=(r.phases||'ABC').toUpperCase();
  const V=rowVolt(r), Vn=rowVn(r);
  const Ia=Iof(Ptot,fp,V); let a=0,b=0,c=0;
  if(B().sys===1) a=Ia;
  else if(B().sys===2){if(ph.indexOf('A')>=0||ph==='AB'||ph==='ABC')a=Ia;if(ph.indexOf('B')>=0||ph==='AB'||ph==='ABC')b=Ia;}
  else{
    if(ph==='ABC'){a=Ia;b=Ia;c=Ia;}
    else if(ph==='A') a=Sva/Vn;
    else if(ph==='B') b=Sva/Vn;
    else if(ph==='C') c=Sva/Vn;
    else if(ph==='AB'){a=Sva/V;b=Sva/V;}
    else if(ph==='BC'){b=Sva/V;c=Sva/V;}
    else if(ph==='AC'){a=Sva/V;c=Sva/V;}
    else{a=Ia;b=Ia;c=Ia;}
  }
  return {Ptot,Sva,a,b,c,Imax:Math.max(a,b,c)};
}

function syncFromUI(){
  const b=B();
  b.name=$("boardName").value;
  b.qty=Math.max(1,parseInt($("boardQty").value)||1);
  b.v=$("vSel").value;
  b.mat=$("mat").value;
  b.aisl=$("aisl").value;
  if($("nCirc")) b.nCirc=parseInt($("nCirc").value)||12;
}
function applyToUI(){
  const b=B();
  $("boardName").value=b.name||'';
  $("boardQty").value=b.qty||1;
  $("vSel").value=b.v||'208';
  $("mat").value=b.mat||'cu';
  $("aisl").value=b.aisl||'90';
  if($("nCirc")) $("nCirc").value=String(b.nCirc||12);
  document.querySelectorAll('#sysSeg button').forEach(btn=>{
    btn.classList.toggle('on', +btn.getAttribute('data-s')===b.sys);
  });
}

function renderTabs(){
  $("boardTabs").innerHTML=S.boards.map((b,i)=>{
    const q=b.qty>1?(' ×'+b.qty):'';
    return '<button type="button" class="'+(i===S.active?'on':'')+'" data-i="'+i+'">'+(i+1)+'. '+String(b.name||'Tablero').slice(0,24)+q+'</button>';
  }).join('')+'<button type="button" class="add" id="btnAddBoard">＋ Tablero</button>';
  $("boardTabs").querySelectorAll('button[data-i]').forEach(btn=>{
    btn.onclick=function(){syncFromUI();S.active=+this.getAttribute('data-i');render();};
  });
  const add=$("btnAddBoard");
  if(add) add.onclick=function(){syncFromUI();S.boards.push(newBoard());S.active=S.boards.length-1;render();};
}

function wireOpts(sel){
  return WIRES.filter(w=>ampOf(w)>0).map(w=>'<option value="'+w.id+'" '+(w.id===sel?'selected':'')+'>'+w.label+' ('+ampOf(w)+' A)</option>').join('');
}
function brkOpts(sel){
  return BREAKERS.map(b=>'<option value="'+b+'" '+(b===sel?'selected':'')+'>'+b+' A</option>').join('');
}

function renderTable(){
  const b=B();
  const showB=b.sys>=2, showC=b.sys>=3;
  let html='<thead><tr>'+
    '<th style="min-width:72px" title="Nombre corto del circuito">Nombre</th><th style="min-width:120px">Descripción</th><th>Carga inst.</th><th>Carga total (W)</th><th>F.P.</th><th>Carga total (VA)</th>'+
    '<th class="phA">F1(A)</th>'+(showB?'<th class="phB">F1(B)</th>':'')+(showC?'<th class="phC">F1(C)</th>':'')+
    '<th title="Circuito inicial en el tablero">N° circ.</th><th title="1P / 2P / 3P">Polos</th><th>Espacios</th><th>Fases</th>'+
    '<th>Conductor fase / neutro</th><th>Conductor protección</th><th>Breaker</th><th>Categoría</th><th>Referencia normativa</th><th>Tensión</th><th></th>'+
    '</tr></thead><tbody>';

  let totP=0,totS=0,totA=0,totB=0,totC=0,nInst=0;
  b.rows.forEach((r,i)=>{
    // sync phases from circuit number first
    if(r.circN==null) r.circN=i+1;
    if(r.poles==null){
      const ph=String(r.phases||'ABC').toUpperCase();
      r.poles = ph==='ABC'?3:(ph.length===2?2:1);
    }
    r.phases = phasesFromCirc(r.circN, r.poles, b.sys);
    const c=rowCalc(r);
    if(!r.brk) r.brk=pickBrk(c.Imax);
    if(!r.wire) r.wire=pickWire(c.Imax);
    if(r.wire && r.brk){
      let w=WIRES.find(x=>x.id===r.wire); let guard=0;
      while(w && ampOf(w)<r.brk && guard++<20){
        const ix=WIRES.indexOf(w); if(ix<0||ix>=WIRES.length-1) break;
        r.wire=WIRES[ix+1].id; w=WIRES[ix+1];
      }
    }
    if(!r.gnd) r.gnd=pickGnd(r.wire);
    totP+=c.Ptot;totS+=c.Sva;totA+=c.a;totB+=c.b;totC+=c.c;nInst+=(r.nInst||0);
    const nCircMax=b.nCirc||12;
    const occ=occupancyMap(i);
    // Si hay conflicto residual, reubicar automáticamente
    const conf0=spacesConflict(r.circN, r.poles, i);
    if(conf0.length){
      const nf=nextFreeCirc(r.poles, r.circN);
      if(nf!=null){ r.circN=nf; r.phases=phasesFromCirc(r.circN,r.poles,b.sys); }
    }
    const polesNow=Math.max(1, parseInt(r.poles)||1);
    const stepN=poleStep(b.sys, polesNow);
    const mySpaces=spacesOf(r);
    const circOpts=Array.from({length:nCircMax},(_,k)=>k+1).map(n=>{
      const span=[];
      for(let i=0;i<polesNow;i++) span.push(n+i*stepN);
      const outOfRange=span.some(s=>s>nCircMax);
      let conflict=false;
      span.forEach(s=>{ if(occ[s]!=null && mySpaces.indexOf(s)<0) conflict=true; });
      const dis=(outOfRange||conflict)?' disabled':'';
      let lab=polesNow<=1?String(n):span.join('-');
      if(outOfRange) lab+=' (no cabe)';
      else if(conflict) lab+=' (ocupado)';
      return '<option value="'+n+'" '+(Number(r.circN)===n?'selected':'')+dis+'>'+lab+'</option>';
    }).join('');
    const maxPoles=b.sys===1?1:(b.sys===2?2:3);
    const poleOpts=Array.from({length:maxPoles},(_,k)=>k+1).map(n=>{
      // deshabilitar polos si no hay hueco desde circN actual
      const need=n;
      let ok=true;
      for(let j=0;j<need;j++){
        const s=(Number(r.circN)||1)+j;
        if(s>nCircMax){ok=false;break;}
        if(occ[s]!=null && spacesOf(r).indexOf(s)<0){ok=false;break;}
      }
      return '<option value="'+n+'" '+(Number(r.poles)===n?'selected':'')+(ok?'':' disabled')+'>'+n+'P</option>';
    }).join('');

    const vOpts=['120','208','220','240','277','380','440','480'].map(v=>{
      const sel=String(r.vRow||B().v||'208').indexOf(v)===0 || String(r.vRow)===v || ( !r.vRow && String(volt().V)===v);
      // match by numeric display voltage
      const boardV=String(volt().V);
      const cur=r.vRow!=null && r.vRow!=='' ? String(r.vRow) : boardV;
      return '<option value="'+v+'" '+(cur===v?'selected':'')+'>'+v+' V</option>';
    }).join('');
    html+='<tr>'+
      '<td><input data-i="'+i+'" data-k="nombre" value="'+(r.nombre||('C'+r.circN)).toString().replace(/"/g,'&quot;')+'" style="width:72px;font-weight:800" placeholder="C'+(r.circN||'')+'"></td>'+
      '<td><input data-i="'+i+'" data-k="desc" value="'+(r.desc||'').replace(/"/g,'&quot;')+'"></td>'+
      '<td><input data-i="'+i+'" data-k="nInst" type="number" step="1" min="0" value="'+r.nInst+'" style="width:52px;text-align:center"></td>'+
      '<td><input data-i="'+i+'" data-k="P" type="number" step="1" min="0" value="'+r.P+'" style="text-align:right"></td>'+
      '<td><input data-i="'+i+'" data-k="fp" type="number" step="0.01" min="0.1" max="1" value="'+r.fp+'" style="width:58px;text-align:center"></td>'+
      '<td class="num">'+es(c.Sva,0)+'</td>'+
      '<td class="num phA">'+es(c.a,2)+'</td>'+
      (showB?'<td class="num phB">'+es(c.b,2)+'</td>':'')+
      (showC?'<td class="num phC">'+es(c.c,2)+'</td>':'')+
      '<td><select data-i="'+i+'" data-k="circN">'+circOpts+'</select></td>'+
      '<td><select data-i="'+i+'" data-k="poles">'+poleOpts+'</select></td>'+
      '<td class="num" style="white-space:nowrap;font-weight:800">'+circuitLabel(r.circN,r.poles)+'</td>'+
      '<td style="text-align:center;font-weight:800;color:var(--blue2)">'+r.phases+'</td>'+
      '<td><select data-i="'+i+'" data-k="wire">'+wireOpts(r.wire)+'</select></td>'+
      '<td><select data-i="'+i+'" data-k="gnd">'+wireOpts(r.gnd)+'</select></td>'+
      '<td><select data-i="'+i+'" data-k="brk">'+brkOpts(r.brk)+'</select></td>'+
      '<td><select data-i="'+i+'" data-k="circ">'+CIRCUITS.map(x=>'<option '+(r.circ===x?'selected':'')+'>'+x+'</option>').join('')+'</select></td>'+
      '<td><select data-i="'+i+'" data-k="norm">'+NORMS.map(x=>'<option '+(r.norm===x?'selected':'')+'>'+x+'</option>').join('')+'</select></td>'+
      '<td><select data-i="'+i+'" data-k="vRow" style="min-width:72px">'+vOpts+'</select></td>'+
      '<td><button type="button" class="del" data-del="'+i+'">✕</button></td>'+
      '</tr>';
  });

  const qty=b.qty||1;
  html+='<tr class="tot"><td colspan="2">TOTALES (1 tablero)</td><td class="num">'+nInst+'</td><td class="num">'+es(totP,0)+'</td><td></td><td class="num">'+es(totS,0)+'</td>'+
    '<td class="num phA">'+es(totA,2)+'</td>'+(showB?'<td class="num phB">'+es(totB,2)+'</td>':'')+(showC?'<td class="num phC">'+es(totC,2)+'</td>':'')+
    '<td colspan="11"></td></tr>';
  if(qty>1){
    html+='<tr class="tot"><td colspan="2">TOTALES × '+qty+' tableros</td><td class="num">'+nInst*qty+'</td><td class="num">'+es(totP*qty,0)+'</td><td></td><td class="num">'+es(totS*qty,0)+'</td>'+
      '<td class="num phA">'+es(totA*qty,2)+'</td>'+(showB?'<td class="num phB">'+es(totB*qty,2)+'</td>':'')+(showC?'<td class="num phC">'+es(totC*qty,2)+'</td>':'')+
      '<td colspan="11"></td></tr>';
  }
  html+='</tbody>';
  $("tbl").innerHTML=html;

  // bind row inputs without destroying voltage select
  // IMPORTANTE: campos de texto (desc) NO re-renderizan en cada tecla (pierde el foco)
  $("tbl").querySelectorAll('input[data-k],select[data-k]').forEach(el=>{
    function applyRowField(el, doRender){
      const i=+el.getAttribute('data-i');
      const k=el.getAttribute('data-k');
      const r=B().rows[i];
      if(!r) return;
      if(['nInst','P','fp'].indexOf(k)>=0) r[k]=parseFloat(el.value)||0;
      else if(k==='brk'||k==='circN'||k==='poles') r[k]=parseInt(el.value)||0;
      else r[k]=el.value;
      if(k==='circN'||k==='poles'){
        const bad=spacesConflict(r.circN, r.poles, i);
        if(bad.length){
          const nf=nextFreeCirc(r.poles, r.circN);
          if(nf!=null){
            r.circN=nf;
            if(typeof toast==='function') toast('Espacios '+bad.join(',')+' ocupados → reasignado a '+nf);
          } else {
            if(typeof toast==='function') toast('No hay espacios libres para '+r.poles+'P');
          }
        }
        r.phases=phasesFromCirc(r.circN,r.poles,B().sys);
      }
      if(['P','fp','phases','nInst','circN','poles','vRow'].indexOf(k)>=0){
        const c=rowCalc(r); r.brk=pickBrk(c.Imax); r.wire=pickWire(c.Imax);
        // Asegurar que la ampacidad del conductor (75°C + 240.4(D)) no quede por debajo del breaker
        (function(){ let w=WIRES.find(x=>x.id===r.wire); let guard=0;
          while(w && ampOf(w)<r.brk && guard++<20){
            const idx=WIRES.indexOf(w); if(idx<0||idx>=WIRES.length-1) break;
            r.wire=WIRES[idx+1].id; w=WIRES[idx+1];
          }
        })();
        r.gnd=pickGnd(r.wire);
      }
      // Solo texto libre: guardar sin reconstruir la tabla mientras se escribe
      if(!doRender && (k==='desc' || k==='nombre' || k==='cat' || k==='ref' || k==='note' || k==='name')){
        save();
        return;
      }
      if(doRender) renderTable();
      save();
    }
    el.oninput=function(){
      const k=this.getAttribute('data-k');
      // texto: actualizar modelo sin render; numéricos/select: render al vuelo
      if(k==='desc' || k==='nombre' || k==='cat' || k==='ref' || k==='note' || k==='name'){
        applyRowField(this, false);
      } else {
        applyRowField(this, true);
      }
    };
    el.onchange=function(){
      applyRowField(this, true);
    };
  });
  $("tbl").querySelectorAll('button[data-del]').forEach(btn=>{
    btn.onclick=function(){B().rows.splice(+this.getAttribute('data-del'),1);renderTable();save();};
  });

  const Imax=Math.max(totA,totB,totC);
  $("notes").innerHTML='<b>Circuitos exclusivos:</b> cada espacio solo lo usa un ítem. En bi/trifásico el multipolar baja por columna: <b>2P → 1-3</b> (no 1-2); <b>3P → 1-3-5</b> (no 1-2-3). Lado par: 2-4 / 2-4-6.<br>'
    +'<b>Resumen (1 tablero):</b> I máx. = <b>'+es(Imax,2)+' A</b> · conductor sugerido <b>'+wireLabel(pickWire(Imax))+'</b> · breaker sugerido <b>'+pickBrk(Imax)+' A</b>. '
    +'Cantidad de tableros iguales: <b>'+qty+'</b>'+(qty>1?' · carga instalada total <b>'+es(totP*qty,0)+' W</b>':'')+'.';
  if(typeof buildTechNotes==='function') buildTechNotes({Imax:Imax, totP:totP, totS:totS, totA:totA, totB:totB, totC:totC, qty:qty, nInst:nInst});
  if(typeof buildPrintConfig==='function') buildPrintConfig({Imax:Imax, totP:totP, totS:totS, qty:qty});
}

function sysLabel(sys){
  return sys===1?'Monofásico (1φ)':(sys===2?'Bifásico (2φ)':'Trifásico (3φ)');
}
function buildPrintConfig(sum){
  const el=$("printConfig"); if(!el) return;
  const b=B();
  const v=volt();
  const mat=(b.mat==='al')?'Aluminio':'Cobre';
  const aisl=(b.aisl==='90')?'90 °C (THHN / THWN-2)':'75 °C (THW / TW)';
  const vLab=(VOLT_MAP[b.v]&&VOLT_MAP[b.v].label)||(v.V+' V');
  el.innerHTML='<h3>Datos técnicos de la configuración del sistema</h3>'
    +'<div><b>Tablero:</b> '+(b.name||'—')+' &nbsp;·&nbsp; <b>Cantidad de tableros iguales:</b> '+(b.qty||1)+'</div>'
    +'<div><b>Configuración:</b> '+sysLabel(b.sys)+' &nbsp;·&nbsp; <b>Tensión del sistema:</b> '+vLab+' (valor de cálculo '+v.V+' V'+(v.Vn?(' · neutro '+es(v.Vn,0)+' V'):'')+')</div>'
    +'<div><b>Material de conductores:</b> '+mat+' &nbsp;·&nbsp; <b>Aislamiento / temperatura de referencia:</b> '+aisl+'</div>'
    +'<div><b>Espacios del tablero:</b> '+(b.nCirc||12)+' circuitos &nbsp;·&nbsp; <b>Mapeo de fases:</b> '+(b.sys===1?'todos los espacios → fase A':(b.sys===2?'impares → A, pares → B':'1→A, 2→B, 3→C, 4→A…'))+'</div>'
    +'<div><b>Carga instalada (1 tablero):</b> '+es(sum.totP,0)+' W &nbsp;·&nbsp; <b>Potencia aparente:</b> '+es(sum.totS,0)+' VA &nbsp;·&nbsp; <b>I máx. por fase:</b> '+es(sum.Imax,2)+' A</div>'
    +'<div style="margin-top:4px;font-size:10pt;color:#333">La ampacidad de conductores se toma de la columna <b>75 °C</b> (terminales, NTC 2050 / NEC 110.14) con límites de conductores pequeños Art. 240-4(D). El conductor de ramal se dimensiona ≥ 125 % de la corriente de carga continua (Art. 210-19, 215-2). Protección según Art. 240.</div>';
}
function buildTechNotes(sum){
  const body=$("techNotesBody"); if(!body) return;
  const b=B();
  const v=volt();
  const unbal=(()=>{
    const vals=b.sys===1?[sum.totA]:(b.sys===2?[sum.totA,sum.totB]:[sum.totA,sum.totB,sum.totC]);
    const mx=Math.max.apply(null,vals.concat([0.01]));
    const mn=Math.min.apply(null,vals);
    return ((mx-mn)/mx*100);
  })();
  let html='';
  html+='<p><b>1. Alcance y referencias.</b> Este cuadro de cargas se elabora como herramienta de diseño conforme al <b>Código Eléctrico Colombiano NTC 2050</b> (Art. 210 circuitos derivados, Art. 215 alimentadores, Art. 220 cálculo de cargas, Art. 240 protección contra sobrecorriente, Art. 250 puesta a tierra y conductores de protección, Art. 310 conductores, Art. 440 equipos de aire acondicionado cuando aplique) y a los criterios generales del <b>RETIE</b> en materia de protecciones, conductores y canalizaciones. No sustituye la memoria de cálculo firmada ni la inspección oficial.</p>';
  html+='<p><b>2. Configuración eléctrica del tablero.</b> Sistema <b>'+sysLabel(b.sys)+'</b>, tensión de referencia <b>'+((VOLT_MAP[b.v]&&VOLT_MAP[b.v].label)||(v.V+" V"))+'</b>. '
    +'En tableros bi/trifásicos el barraje va por <b>columnas</b> (impar/par): un <b>2P</b> reserva espacios <b>n y n+2</b> (p. ej. 1-3 o 2-4), no consecutivos 1-2; un <b>3P</b> reserva <b>n, n+2, n+4</b> (p. ej. 1-3-5). Así se toman fases distintas A-B o A-B-C. En monofásico los espacios son consecutivos y todos fase A.</p>';
  html+='<p><b>3. Cargas unitarias y tomas (Art. 220).</b> Para tomacorrientes de uso general se adopta por defecto <b>180 VA por salida</b> (práctica del Art. 220 / NEC 220.14). Los circuitos de pequeño electrodoméstico (SA) de cocina se estiman en <b>1500 VA por circuito</b> (Art. 210-11 / 220-52). Las lámparas se cargan por potencia de punto (60 / 100 / 150 W u otra indicada). Las cargas fijas (horno, ducha, estufa, etc.) usan la <b>potencia de placa</b>. El aire acondicionado de plantilla usa 1500 VA solo como referencia de edición; el equipo real debe dimensionarse con <b>placa y Art. 440</b> (MCA, MOP, FLA).</p>';
  html+='<p><b>4. Corriente por fase y factor de potencia.</b> La corriente se obtiene de la potencia aparente S = P / FP. En monofásico o bifásico se usa la tensión de línea del sistema; en trifásico equilibrado I = S / (√3 · V<sub>L</sub>) y en cargas 1P sobre sistema 3φ se usa la tensión fase-neutro cuando aplica. Un FP menor a 1 aumenta la corriente para la misma potencia activa y puede obligar a subir calibre y protección.</p>';
  html+='<p><b>5. Conductores (Art. 310 y 110-14).</b> La ampacidad de diseño se toma de la columna de <b>75 °C</b> (temperatura típica de terminales), aunque el aislamiento sea 90 °C (THHN). Además se aplican los límites de <b>conductores pequeños Art. 240-4(D)</b>: cobre 14 AWG ≤ 15 A, 12 AWG ≤ 20 A, 10 AWG ≤ 30 A. El calibre del ramal se selecciona para una corriente no menor al <b>125 % de la carga continua</b> (Art. 210-19, 215-2). El conductor de protección (EGC) se orienta con el Art. 250-122 según el calibre de fase.</p>';
  html+='<p><b>6. Protecciones (Art. 240).</b> El interruptor termomagnético se selecciona para cubrir al menos el 125 % de la corriente de carga continua y debe ser compatible con la ampacidad del conductor que protege. No se debe dejar un breaker de mayor capacidad que la ampacidad usable del conductor sin justificar excepción normativa.</p>';
  html+='<p><b>7. Balance de fases.</b> En sistemas 2φ/3φ se recomienda repartir las cargas 1P entre fases para minimizar desequilibrio. El desequilibrio orientativo actual del tablero es ≈ <b>'+es(unbal,1)+' %</b> '
    +'(I<sub>A</sub> = '+es(sum.totA,2)+' A'
    +(b.sys>=2?('; I<sub>B</sub> = '+es(sum.totB,2)+' A'):'')
    +(b.sys>=3?('; I<sub>C</sub> = '+es(sum.totC,2)+' A'):'')
    +'). Valores prolongados elevados de desequilibrio aumentan pérdidas y pueden sobrecargar el neutro.</p>';
  html+='<p><b>8. Demanda y diversidad (Art. 220).</b> Este cuadro registra <b>carga instalada</b>. La demanda máxima del alimentador o del transformador puede aplicar factores de demanda o diversidad según el tipo de ocupación (Art. 220 y tablas asociadas); esos factores se consolidan en el módulo de demanda de la Suite y no sustituyen el criterio del diseñador.</p>';
  html+='<p><b>9. Caída de tensión.</b> Los límites habituales de diseño (del orden del 3 % en ramales y 5 % total alimentador+ramal, según Art. 210-19 / 215-2 y buenas prácticas) deben verificarse con la longitud real, el material y el tipo de canalización en el módulo de caída de tensión.</p>';
  html+='<p><b>10. Responsabilidad profesional.</b> Los resultados son de asistencia al diseño. Deben verificarse con planos, fichas de equipo, condiciones de instalación y la firma del ingeniero eléctrico responsable, de acuerdo con el RETIE y la NTC 2050.</p>';
  html+='<p style="margin-top:8px"><b>Resumen numérico:</b> carga instalada '+es(sum.totP,0)+' W · '+es(sum.totS,0)+' VA · I máx. '+es(sum.Imax,2)+' A · '
    +'conductor sugerido a nivel tablero: '+wireLabel(pickWire(sum.Imax))+' · breaker sugerido: '+pickBrk(sum.Imax)+' A'
    +(sum.qty>1?(' · ×'+sum.qty+' tableros iguales'):'')+'.</p>';
  body.innerHTML=html;
}

function render(){
  applyToUI();
  const note=$("phaseMapNote");
  if(note) note.innerHTML=phaseMapHelp(B().sys, B().nCirc||12);
  renderTabs();
  renderTable();
  save();
}

// events — config controls do NOT rebuild the voltage <select>
$("sysSeg").onclick=function(e){
  const btn=e.target.closest('button[data-s]');
  if(!btn) return;
  B().sys=+btn.getAttribute('data-s');
  // Reubicar multipolares al cambiar 1φ/2φ/3φ (paso de polos distinto)
  (B().rows||[]).forEach((r,i)=>{
    r.poles=Math.max(1, Math.min(B().sys===1?1:3, parseInt(r.poles)||1));
    if(B().sys===1) r.poles=1;
    if(B().sys===2 && r.poles>2) r.poles=2;
    const bad=spacesConflict(r.circN, r.poles, i);
    const span=spacesOf(Object.assign({},r));
    const nCirc=B().nCirc||12;
    if(bad.length || span.some(s=>s>nCirc)){
      const nf=nextFreeCirc(r.poles, r.circN);
      if(nf!=null) r.circN=nf;
    }
    r.phases=phasesFromCirc(r.circN, r.poles, B().sys);
  });
  render();
  save();
};
$("vSel").onchange=function(){B().v=this.value;renderTable();save();};
$("mat").onchange=function(){B().mat=this.value;renderTable();save();};
$("aisl").onchange=function(){B().aisl=this.value;renderTable();save();};
$("nCirc").onchange=function(){B().nCirc=parseInt(this.value)||12;render();};
$("boardName").onchange=$("boardName").oninput=function(){B().name=this.value;renderTabs();save();};
$("boardQty").onchange=$("boardQty").oninput=function(){B().qty=Math.max(1,parseInt(this.value)||1);renderTabs();renderTable();save();};
$("btnAddRow").onclick=function(){
  const nb=B(); const next=(nb.rows.reduce((m,r)=>Math.max(m,(r.circN||0)+(r.poles||1)-1),0)||0)+1;
  nb.rows.push({desc:'Nuevo circuito',nInst:1,P:1000,fp:0.9,phases:'A',wire:'',gnd:'',brk:0,circ:'Tomas generales',norm:NORMS[0],circN:Math.min(next,nb.nCirc||12),poles:1});
  renderTable();save();
};


/* ===== Plantilla puntos cuadro de carga (Excel + NTC 2050) ===== */
const QA_ITEMS = [
  {id:'60',   n:'qa_n60',   va:'qa_va60',   def:60,   tag:'Lámparas 60 W'},
  {id:'100',  n:'qa_n100',  va:'qa_va100',  def:100,  tag:'Lámparas 100 W'},
  {id:'150',  n:'qa_n150',  va:'qa_va150',  def:150,  tag:'Lámparas 150 W'},
  {id:'180',  n:'qa_n180',  va:'qa_va180',  def:180,  tag:'Tomas 180 VA'},
  {id:'1000', n:'qa_n1000', va:'qa_va1000', def:1000, tag:'Tomas GFCI 1000 W'},
  {id:'1500', n:'qa_n1500', va:'qa_va1500', def:1500, tag:'Refri/Lava/Plancha 1500 W'},
  {id:'4000', n:'qa_n4000', va:'qa_va4000', def:4000, tag:'Horno 4000 W'},
  {id:'4500', n:'qa_n4500', va:'qa_va4500', def:4500, tag:'Ducha 4500 W'},
  {id:'8000', n:'qa_n8000', va:'qa_va8000', def:8000, tag:'Estufa 8000 W'},
  {id:'AC', n:'qa_nAC', va:'qa_vaAC', def:1500, tag:'Aire acondicionado 1500 VA'}
];
function qaRead(){
  const parts=[];
  let tot=0;
  QA_ITEMS.forEach(it=>{
    const n=Math.max(0, parseInt(($(it.n)||{}).value,10)||0);
    const va=Math.max(0, parseFloat(($(it.va)||{}).value)||it.def);
    if(n>0){ parts.push({tag:it.tag, n:n, va:va, sub:n*va}); tot+=n*va; }
  });
  return {parts, tot:Math.round(tot)};
}
function qaUpdateTot(){
  const {tot}=qaRead();
  const el=$("qaTotShow"); if(el) el.textContent=String(tot);
}
function qaRestoreNorm(){
  QA_ITEMS.forEach(it=>{ const el=$(it.va); if(el) el.value=it.def; });
  qaUpdateTot();
}
function qaClearQty(){
  QA_ITEMS.forEach(it=>{ const el=$(it.n); if(el) el.value=0; });
  qaUpdateTot();
}
function qaNextCirc(){
  const nb=B();
  try{
    const used={};
    (nb.rows||[]).forEach(r=>{
      const s=typeof spacesOf==='function'?spacesOf(r):[r.circN];
      (s||[]).forEach(x=>{ if(x) used[x]=1; });
    });
    for(let c=1;c<=(nb.nCirc||12);c++) if(!used[c]) return c;
  }catch(e){}
  return (nb.rows||[]).length+1;
}
function qaAddToBoard(){
  const {parts, tot}=qaRead();
  if(!parts.length || tot<=0){
    alert('Indique al menos un punto (cantidad > 0).');
    return;
  }
  const fp=Math.min(1, Math.max(0.1, parseFloat(($("qaFp")||{}).value)||1));
  const poles=parseInt(($("qaPoles")||{}).value,10)||1;
  const nb=B();
  const circN=Math.min(qaNextCirc(), nb.nCirc||12);
  const phases=typeof phasesFromCirc==='function'?phasesFromCirc(circN, poles, nb.sys):'A';
  const desc=parts.map(p=>p.n+'×'+p.tag.replace(/^Lámparas |^Tomas /,'')).join(' + ');
  // Clasificación normativa
  let circ='Carga mixta', norm='NTC 2050 Art. 210/220';
  const onlyLum=parts.every(p=>/Lámparas/.test(p.tag));
  const onlyToma=parts.every(p=>/Tomas 180|GFCI/.test(p.tag));
  const onlyEsp=parts.every(p=>/Refri|Horno|Ducha|Estufa|Aire acond/.test(p.tag));
  if(onlyLum){ circ='Alumbrado'; norm='NTC 2050 Art. 210/220 — Alumbrado por puntos'; }
  else if(onlyToma){ circ='Tomas'; norm='NTC 2050 Art. 220 — 180 VA/toma · GFCI Art. 210'; }
  else if(onlyEsp){ circ='Carga especial'; norm='NTC 2050 Art. 220 — Cargas fijas / cocina'; }
  nb.rows.push({
    desc: desc,
    nInst:1,
    P: tot,       // W ≈ VA con el FP indicado en el cálculo de S
    fp: fp,
    phases: phases,
    wire:'', gnd:'', brk:0,
    circ: circ,
    norm: norm,
    circN: circN,
    poles: poles
  });
  renderTable(); save();
  qaClearQty();
  if(typeof toast==='function') toast('Circuito '+circN+': '+tot+' VA · '+desc);
}
(function bindQa(){
  QA_ITEMS.forEach(it=>{
    const n=$(it.n), v=$(it.va);
    if(n){ n.oninput=n.onchange=qaUpdateTot; }
    if(v){ v.oninput=v.onchange=qaUpdateTot; }
  });
  const fp=$("qaFp"); if(fp) fp.oninput=qaUpdateTot;
  const add=$("btnQaAdd"); if(add) add.onclick=function(e){ e.preventDefault(); qaAddToBoard(); };
  const clr=$("btnQaClear"); if(clr) clr.onclick=function(e){ e.preventDefault(); qaClearQty(); };
  const rn=$("btnQaNorm"); if(rn) rn.onclick=function(e){ e.preventDefault(); qaRestoreNorm(); };
  qaUpdateTot();
})();


$("btnBal").onclick=function(e){e.preventDefault(); autoBalance();};
$("btnDelBoard").onclick=function(){
  if(S.boards.length<=1) return;
  S.boards.splice(S.active,1);
  S.active=Math.max(0,S.active-1);
  render();
};

let view='cuadro';
function setView(v){
  view=v;
  document.querySelectorAll('#subTabs button').forEach(b=>b.classList.toggle('on',b.getAttribute('data-view')===v));
  $("viewCuadro").style.display=v==='cuadro'?'':'none';
  $("viewBalance").style.display=v==='balance'?'':'none';
  if(v==='balance') renderBalance();
}

function phaseTotals(){
  let A=0,B=0,C=0;
  const items=[];
  B().rows.forEach((r,i)=>{
    const c=rowCalc(r);
    A+=c.a;B+=c.b;C+=c.c;
    items.push({i,r,c});
  });
  return {A,B,C,items,max:Math.max(A,B,C,0.01),sum:A+B+C};
}

/** Balance: ordena por kVA y asigna a la fase con menor corriente */
function toast(msg){
  let el=document.getElementById('ccToast');
  if(!el){
    el=document.createElement('div');
    el.id='ccToast';
    el.style.cssText='position:fixed;left:50%;bottom:24px;transform:translateX(-50%);background:var(--ink);color:var(--bg);padding:10px 16px;border-radius:9px;font-size:13px;font-weight:700;z-index:99;opacity:0;transition:.2s;pointer-events:none';
    document.body.appendChild(el);
  }
  el.textContent=msg; el.style.opacity='1';
  clearTimeout(toast._t); toast._t=setTimeout(()=>{el.style.opacity='0';},2200);
}

function autoBalance(){
  const b=B();
  if(!b || !b.rows || !b.rows.length){
    toast('No hay circuitos para balancear');
    return;
  }
  if(b.sys===1){
    toast('Sistema monofásico: no hay varias fases que equilibrar');
    return;
  }
  const phaseList = b.sys===2 ? ['A','B'] : ['A','B','C'];
  const nCirc = b.nCirc||12;
  // Solo se reasignan circuitos 1P (la fase sale del N° de espacio en el tablero)
  const movable=[];
  b.rows.forEach((r,idx)=>{
    const poles=Math.max(1, parseInt(r.poles)||1);
    if(poles!==1) return;
    const c=rowCalc(r);
    movable.push({idx, Sva:c.Sva||0, oldCirc:r.circN});
  });
  if(!movable.length){
    toast('No hay circuitos 1P para reasignar (2P/3P se dejan fijos)');
    return;
  }
  // Liberar espacios de los 1P movibles
  movable.forEach(m=>{ b.rows[m.idx].circN=null; });
  const load={A:0,B:0,C:0};
  b.rows.forEach((r,idx)=>{
    if(movable.some(m=>m.idx===idx)) return;
    if(r.circN==null) return;
    const c=rowCalc(r);
    load.A+=c.a; load.B+=c.b; load.C+=c.c;
  });
  function freeSlots(ph){
    const occ=occupancyMap(null);
    const slots=[];
    for(let n=1;n<=nCirc;n++){
      if(occ[n]!=null) continue;
      if(phaseOfCircuit(n,b.sys)===ph) slots.push(n);
    }
    return slots;
  }
  movable.sort((a,b)=>b.Sva-a.Sva);
  let assigned=0, failed=0;
  movable.forEach(m=>{
    const ordered=phaseList.slice().sort((p1,p2)=>(load[p1]||0)-(load[p2]||0));
    let placed=false;
    for(const ph of ordered){
      const slots=freeSlots(ph);
      if(!slots.length) continue;
      const r=b.rows[m.idx];
      r.circN=slots[0];
      r.poles=1;
      r.phases=phasesFromCirc(r.circN,1,b.sys);
      const c=rowCalc(r);
      load.A+=c.a; load.B+=c.b; load.C+=c.c;
      r.brk=pickBrk(c.Imax);
      r.wire=pickWire(c.Imax);
      let w=WIRES.find(x=>x.id===r.wire), guard=0;
      while(w && ampOf(w)<r.brk && guard++<20){
        const ix=WIRES.indexOf(w); if(ix<0||ix>=WIRES.length-1) break;
        r.wire=WIRES[ix+1].id; w=WIRES[ix+1];
      }
      r.gnd=pickGnd(r.wire);
      assigned++;
      placed=true;
      break;
    }
    if(!placed){
      // restaurar
      b.rows[m.idx].circN=m.oldCirc!=null?m.oldCirc:1;
      b.rows[m.idx].phases=phasesFromCirc(b.rows[m.idx].circN,1,b.sys);
      failed++;
    }
  });
  const tot=typeof phaseTotals==='function'?phaseTotals():{A:load.A,B:load.B,C:load.C,max:Math.max(load.A,load.B,load.C)};
  const minI=Math.min(tot.A,tot.B,b.sys>=3?tot.C:tot.B);
  const unbal=tot.max>0?((tot.max-minI)/tot.max*100):0;
  renderTable();
  if(typeof renderBalance==='function') renderBalance();
  save();
  toast('Balance: '+assigned+' circuito(s) 1P reasignados'
    +(failed?(' · '+failed+' sin espacio libre'):'')
    +' · deseq. ≈ '+es(unbal,1)+' % (A '+es(tot.A,1)+' · B '+es(tot.B,1)
    +(b.sys>=3?(' · C '+es(tot.C,1)):'')+' A)');
}

function resetPhasesABC(){
  const b=B();
  if(!b||!b.rows) return;
  let n=0;
  b.rows.forEach(r=>{
    const ph=String(r.phases||'').toUpperCase();
    if(ph==='AB'||ph==='BC'||ph==='AC') return;
    if(r.phases!=='ABC'){ r.phases='ABC'; n++; }
    else r.phases='ABC';
  });
  renderTable();
  if(typeof renderBalance==='function') renderBalance();
  save();
  toast(n?('Restauradas '+n+' cargas a ABC (trifásico equilibrado)'):'Todas las cargas movibles ya están en ABC');
}

function renderBalance(){
  const b=B();
  const t=phaseTotals();
  const qty=b.qty||1;
  const pct=x=>(100*x/t.max).toFixed(0);
  const unbal=t.max>0?((t.max-Math.min(t.A,t.B,t.C))/t.max*100):0;

  $("balCards").innerHTML=
    '<div class="bal-card"><h3>Fase A</h3><div class="big">'+es(t.A,2)+' A</div>'+
    '<div class="bal-bar"><span class="phA-bg" style="width:'+pct(t.A)+'%"></span></div>'+
    '<div class="sub">'+es(t.A*qty,2)+' A × '+qty+' tablero(s)</div></div>'+
    (b.sys>=2?
    '<div class="bal-card"><h3>Fase B</h3><div class="big">'+es(t.B,2)+' A</div>'+
    '<div class="bal-bar"><span class="phB-bg" style="width:'+pct(t.B)+'%"></span></div>'+
    '<div class="sub">'+es(t.B*qty,2)+' A × '+qty+' tablero(s)</div></div>':'')+
    (b.sys>=3?
    '<div class="bal-card"><h3>Fase C</h3><div class="big">'+es(t.C,2)+' A</div>'+
    '<div class="bal-bar"><span class="phC-bg" style="width:'+pct(t.C)+'%"></span></div>'+
    '<div class="sub">'+es(t.C*qty,2)+' A × '+qty+' tablero(s)</div></div>':'')+
    '<div class="bal-card"><h3>Desequilibrio</h3><div class="big">'+es(unbal,1)+' %</div>'+
    '<div class="sub">'+(unbal<=5?'Bien equilibrado':unbal<=15?'Aceptable — se puede mejorar':'Desbalanceado — balancear')+'</div></div>';

  let rows='<thead><tr><th>#</th><th>Circuito</th><th>kW</th><th>kVA</th><th>Fase</th><th class="n">IA</th>'+
    (b.sys>=2?'<th class="n">IB</th>':'')+(b.sys>=3?'<th class="n">IC</th>':'')+'</tr></thead><tbody>';
  t.items.forEach((it,n)=>{
    rows+='<tr><td>'+(n+1)+'</td><td>'+(it.r.desc||'')+'</td><td class="n">'+es(it.c.Ptot/1000,2)+'</td>'+
      '<td class="n">'+es(it.c.Sva/1000,2)+'</td><td><b>'+(it.r.phases||'')+'</b></td>'+
      '<td class="n">'+es(it.c.a,2)+'</td>'+
      (b.sys>=2?'<td class="n">'+es(it.c.b,2)+'</td>':'')+
      (b.sys>=3?'<td class="n">'+es(it.c.c,2)+'</td>':'')+'</tr>';
  });
  rows+='<tr style="font-weight:800;background:var(--amberbg)"><td></td><td>TOTAL</td><td class="n">'+es(t.items.reduce((s,it)=>s+it.c.Ptot,0)/1000,2)+'</td>'+
    '<td class="n">'+es(t.items.reduce((s,it)=>s+it.c.Sva,0)/1000,2)+'</td><td></td>'+
    '<td class="n">'+es(t.A,2)+'</td>'+
    (b.sys>=2?'<td class="n">'+es(t.B,2)+'</td>':'')+
    (b.sys>=3?'<td class="n">'+es(t.C,2)+'</td>':'')+'</tr></tbody>';
  $("balTbl").innerHTML=rows;
  $("balNotes").innerHTML='Algoritmo: ordena circuitos por kVA (mayor a menor) y asigna cada uno a la fase con menor corriente acumulada. Las cargas bifásicas (AB/BC/AC) no se mueven. Objetivo: desequilibrio &lt; 10–15 %.';
}

// subtabs
$("subTabs").onclick=function(e){
  const btn=e.target.closest('button[data-view]');
  if(!btn) return;
  setView(btn.getAttribute('data-view'));
};
(function(){
  const ba=$("btnAutoBal"), br=$("btnResetBal");
  if(ba) ba.onclick=function(e){e.preventDefault(); autoBalance();};
  if(br) br.onclick=function(e){e.preventDefault(); resetPhasesABC();};
})();

window.toggleTheme=function(){
  const d=document.documentElement,t=d.dataset.theme==='dark'?'light':'dark';
  d.dataset.theme=t;$("themeBtn").textContent=t==='dark'?'☀️':'🌙';
  try{localStorage.setItem('cc_theme',t);}catch(e){}
};
$("themeBtn").textContent=document.documentElement.dataset.theme==='dark'?'☀️':'🌙';
render();
})();
@@CLOSE_SCRIPT@@
</body>
</html>

</script>
<script type="text/html" id="src-casa">
<!doctype html>
<html lang="es">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Casa / Apto tipo · Ing. Alexander Espinosa</title>
<script>(function(){try{var t=localStorage.getItem('casa_theme')||'dark';document.documentElement.dataset.theme=t;}catch(e){}})();@@CLOSE_SCRIPT@@
<style>
  :root{--bg:#0b1020;--panel:#111a2e;--panel2:#0c1424;--line:rgba(255,255,255,.1);--line2:rgba(255,255,255,.05);
    --ink:#e9eef8;--mut:#93a0b8;--faint:#5f6b85;--blue:#4f8cff;--amber:#f5b301;--green:#34d399;--red:#f4626f;--cyan:#22d3ee;--violet:#a78bfa;
    --grid:rgba(255,255,255,.05);--grid2:rgba(255,255,255,.09);
    --mono:'SFMono-Regular',ui-monospace,Consolas,monospace;--sans:'Inter','Segoe UI',system-ui,-apple-system,Arial,sans-serif}
  [data-theme="light"]{--bg:#eef1f7;--panel:#fff;--panel2:#f5f7fb;--line:rgba(18,30,60,.12);--line2:rgba(18,30,60,.06);
    --ink:#131a29;--mut:#4d5972;--faint:#8794a9;--blue:#1f5fd0;--amber:#c07d00;--green:#0f9d63;--red:#d8434f;--cyan:#0891b2;
    --grid:rgba(18,30,60,.06);--grid2:rgba(18,30,60,.12)}
  *{box-sizing:border-box}html,body{margin:0;height:100%}
  body{font-family:var(--sans);background:var(--bg);color:var(--ink);font-size:14px;overflow:hidden}
  button,input,select{font-family:inherit}
  .top{display:flex;align-items:center;gap:11px;padding:9px 15px;background:var(--panel);border-bottom:1px solid var(--line);flex-wrap:wrap;z-index:10}
  .logo{width:31px;height:31px;border-radius:9px;display:grid;place-items:center;background:linear-gradient(135deg,var(--cyan),var(--blue));flex:none}
  .logo svg{width:18px;height:18px}
  .top h1{margin:0;font-size:13.5px;font-weight:800}.top .sub{font-size:10px;color:var(--mut);font-weight:600}
  .top .nm{font-size:10px;color:var(--amber);font-weight:800}.sp{flex:1}
  .tabs{display:inline-flex;background:var(--panel2);border:1px solid var(--line);border-radius:10px;padding:3px}
  .tabs button{border:0;background:transparent;color:var(--mut);font-weight:800;font-size:12px;padding:7px 12px;border-radius:7px;cursor:pointer}
  .tabs button.on{background:linear-gradient(135deg,var(--cyan),var(--blue));color:#fff}
  .ib{width:33px;height:33px;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--ink);cursor:pointer;font-size:14px}
  .btnT{border:1px solid var(--line);background:var(--panel2);color:var(--ink);padding:7px 11px;border-radius:9px;font-size:12px;font-weight:700;cursor:pointer}
  .btnT:hover{border-color:var(--cyan)}
  @media print{
    .top .ib,.top .btnT,.side,.zoombar,.viewhelp,.toast{display:none!important}
    .wrap{display:block!important;height:auto!important}
    .stage{height:75vh!important}
    body{overflow:visible;background:#fff;color:#111}
  }
  .wrap{display:grid;grid-template-columns:300px 1fr;height:calc(100vh - 52px)}
  @media(max-width:900px){.wrap{grid-template-columns:1fr}}
  .side{overflow-y:auto;padding:13px;border-right:1px solid var(--line);background:var(--panel2)}
  .side h3{font-size:9.5px;letter-spacing:.12em;text-transform:uppercase;color:var(--faint);font-weight:800;margin:14px 2px 7px}.side h3:first-child{margin-top:0}
  .card{background:var(--panel);border:1px solid var(--line);border-radius:11px;padding:11px;margin-bottom:9px}
  .btn{border:1px solid var(--line);background:var(--panel2);color:var(--ink);padding:8px 11px;border-radius:9px;font-size:12.5px;font-weight:700;cursor:pointer;width:100%;text-align:center}
  .btn:hover{border-color:var(--cyan)}.btn.red:hover{border-color:var(--red);color:var(--red)}
  .brow{display:grid;grid-template-columns:1fr 1fr;gap:7px;margin-bottom:7px}
  .brow.b3{grid-template-columns:1fr 1fr 1fr}
  .f{margin-bottom:8px}.f:last-child{margin-bottom:0}
  .f label{display:block;font-size:10px;font-weight:650;color:var(--mut);margin-bottom:3px}
  .f input,.f select{width:100%;padding:7px 8px;border:1px solid var(--line);border-radius:7px;background:var(--panel2);color:var(--ink);font-size:12.5px}
  .f input:focus,.f select:focus{outline:0;border-color:var(--cyan)}
  .hint{font-size:10.5px;color:var(--mut);line-height:1.45}
  .roomtabs{display:flex;flex-wrap:wrap;gap:5px;margin-bottom:8px}
  .roomtabs button{border:1px solid var(--line);background:var(--panel2);color:var(--mut);font-weight:700;font-size:11px;padding:6px 10px;border-radius:8px;cursor:pointer}
  .roomtabs button.on{background:var(--cyan);color:#0a1520;border-color:transparent}
  .roomtabs .add{border-style:dashed;color:var(--cyan)}
  .palette{display:grid;grid-template-columns:1fr 1fr;gap:6px;max-height:240px;overflow-y:auto}
  .pbtn{border:1px solid var(--line);background:var(--panel);border-radius:8px;padding:8px 6px;cursor:pointer;text-align:center;font-size:10.5px;font-weight:700}
  .pbtn:hover{border-color:var(--cyan)}.pbtn .ico{font-size:14px;margin-bottom:2px}
  .pbtn small{display:block;font-weight:600;color:var(--mut);font-size:9.5px;margin-top:2px}
  .clist{display:flex;flex-direction:column;gap:5px;max-height:160px;overflow-y:auto}
  .citem{display:flex;align-items:center;gap:8px;padding:7px 8px;border-radius:8px;border:1px solid var(--line);background:var(--panel2);cursor:pointer;font-size:11.5px}
  .citem.on{border-color:var(--cyan);background:color-mix(in srgb,var(--cyan) 12%,transparent)}
  .citem .sw{width:12px;height:12px;border-radius:3px;flex:none}.citem .nm{flex:1;font-weight:700}
  .citem .del{border:0;background:transparent;color:var(--red);cursor:pointer}
  .stage{position:relative;overflow:hidden;background:var(--bg)}
  svg.canvas{display:block;width:100%;height:100%;touch-action:none;cursor:grab}
  svg.canvas.grabbing{cursor:grabbing}svg.canvas.placing{cursor:crosshair}
  .legend{position:absolute;left:12px;bottom:11px;background:color-mix(in srgb,var(--panel) 90%,transparent);backdrop-filter:blur(8px);border:1px solid var(--line);border-radius:10px;padding:8px 11px;font-size:10px;color:var(--mut);max-width:260px}
  .legend .row{display:flex;align-items:center;gap:7px;margin:2px 0}.lg-s{width:11px;height:11px;border-radius:2px}
  .hud{position:absolute;right:12px;top:11px;background:color-mix(in srgb,var(--panel) 90%,transparent);backdrop-filter:blur(8px);border:1px solid var(--line);border-radius:10px;padding:8px 11px;font-size:10.5px;color:var(--mut);font-family:var(--mono)}.hud b{color:var(--ink)}
  .zoombar{position:absolute;right:12px;bottom:11px;display:flex;flex-direction:column;gap:6px}
  .zoombar button{width:33px;height:33px;border-radius:9px;border:1px solid var(--line);background:color-mix(in srgb,var(--panel) 90%,transparent);color:var(--ink);cursor:pointer;font-weight:700}
  .viewhelp{position:absolute;left:12px;top:11px;background:color-mix(in srgb,var(--panel) 88%,transparent);backdrop-filter:blur(8px);border:1px solid var(--line);border-radius:9px;padding:7px 11px;font-size:11px;color:var(--mut);font-weight:600;max-width:360px}.viewhelp b{color:var(--ink)}
  .toast{position:fixed;left:50%;bottom:20px;transform:translateX(-50%) translateY(14px);background:var(--ink);color:var(--bg);padding:9px 15px;border-radius:9px;font-size:12.5px;font-weight:700;opacity:0;pointer-events:none;transition:.18s;z-index:90}
  .toast.show{opacity:1;transform:translateX(-50%) translateY(0)}
  .stat{border-radius:10px;padding:9px 11px;font-size:12px;font-weight:700}
  .stat.ok{background:color-mix(in srgb,var(--green) 13%,transparent);color:var(--green)}
</style>
</head>
<body>
<header class="top">
  <div class="logo"><svg viewBox="0 0 24 24" fill="none"><path d="M3 10.5L12 3l9 7.5V21a1 1 0 01-1 1h-5v-7H9v7H4a1 1 0 01-1-1v-10.5z" stroke="#fff" stroke-width="1.7" stroke-linejoin="round"/></svg></div>
  <div><h1>Casa / Apto tipo</h1><div class="sub">Cuartos · vanos · puntos EL con altura · planta y 3D general</div><div class="nm">Ing. Alexander Espinosa</div></div>
  <div class="sp"></div>
  <div class="tabs" id="tabs">
    <button data-t="planta" class="on">⬒ Cuarto</button>
    <button data-t="general">◫ General</button>
    <button data-t="v3d">◰ 3D general</button>
  </div>
  <button class="btnT" type="button" id="btnNames">Aa Nombres</button>
  <button class="btnT" type="button" id="btnFillMode">◐ Relleno</button>
  <button class="btnT" type="button" id="btnDup">⧉ Duplicar</button>
  <button class="btnT" type="button" id="btnLineW" title="Grosor de línea">─ Línea</button>
  <button class="btnT" type="button" id="btnPrint">🖨 Imprimir</button>
  <button class="ib" id="themeBtn" onclick="toggleTheme()">🌙</button>
</header>
<div class="wrap">
  <aside class="side">
    <h3>Proyecto</h3>
    <div class="card"><div class="f"><label>Nombre</label><input id="projName" value="Apto tipo"></div></div>
    <h3>Cuartos</h3>
    <div class="card">
      <div class="roomtabs" id="roomTabs"></div>
      <div class="brow">
        <div class="f"><label>Largo L (m)</label><input id="rL" type="number" step="0.1"></div>
        <div class="f"><label>Ancho W (m)</label><input id="rW" type="number" step="0.1"></div>
      </div>
      <div class="brow">
        <div class="f"><label>Alto H (m)</label><input id="rH" type="number" step="0.1"></div>
        <div class="f"><label>Tipo</label>
          <select id="rType"><option>Sala</option><option>Cocina</option><option>Alcoba</option><option>Baño</option><option>Estudio</option><option>Comedor</option><option>Lavandería</option><option>Garaje</option><option>Otro</option></select>
        </div>
      </div>
      <div class="f"><label>Nombre</label><input id="rName"></div>
      <div class="brow">
        <div class="f"><label>Pos. X sitio (m)</label><input id="rGx" type="number" step="0.1" title="Origen del cuarto en planta general"></div>
        <div class="f"><label>Pos. Z sitio (m)</label><input id="rGz" type="number" step="0.1"></div>
      </div>
      <div class="hint">Pos. X/Z ubican el cuarto en la planta general (como bloques en SIPRA).</div>
      <button class="btn red" style="margin-top:6px" id="btnDelRoom">Eliminar cuarto</button>
    </div>
    <h3>Estado</h3>
    <div id="statusBox"></div>
    <h3>Agregar</h3>
    <div class="card">
      <div class="palette" id="palette"></div>
      <div class="hint" style="margin-top:8px">Vanos y puntos de muro se anclan a la pared. Usa <b>Y (m)</b> para la altura del elemento.</div>
    </div>
    <h3>Seleccionado</h3>
    <div class="card" id="selCard"><div class="hint">Selecciona un elemento en planta o en la lista.</div></div>
    <h3>Elementos del cuarto</h3>
    <div class="card"><div class="clist" id="clist"></div>
      <button class="btn" style="margin-top:6px" id="btnFit">Centrar vista</button>
    </div>
    <h3>Lista de materiales</h3>
    <div class="card"><div id="matList" class="hint">—</div></div>
  </aside>
  <div class="stage">
    <svg class="canvas" id="cv" viewBox="0 0 1040 600" preserveAspectRatio="xMidYMid meet"></svg>
    <div class="viewhelp" id="viewHelp"></div>
    <div class="hud" id="hud"></div>
    <div class="legend" id="legend"></div>
    <div class="zoombar"><button id="zIn">＋</button><button id="zOut">－</button></div>
  </div>
</div>
<div class="toast" id="toast"></div>
<script>
(function(){
const $=id=>document.getElementById(id);
const VBW=1040,VBH=600,ML=40,MB=40,MT=40,MR=40;
const cv=$("cv");
const es=(x,d=2)=>Number(x).toLocaleString('es-CO',{minimumFractionDigits:d,maximumFractionDigits:d});
function cvar(n){return getComputedStyle(document.documentElement).getPropertyValue(n).trim()||'#888';}

const CATALOG=[
  {id:'puerta', name:'Puerta', w:0.90, d:0.10, h:2.10, color:'#34d399', kind:'AR', wall:true, y0:0},
  {id:'puerta_d', name:'Puerta doble', w:1.60, d:0.10, h:2.10, color:'#10b981', kind:'AR', wall:true, y0:0},
  {id:'ventana', name:'Ventana', w:1.20, d:0.10, h:1.20, color:'#38bdf8', kind:'AR', wall:true, y0:0.90},
  {id:'ventana_f', name:'Ventana fija', w:1.50, d:0.10, h:1.00, color:'#0ea5e9', kind:'AR', wall:true, y0:0.90},
  {id:'toma', name:'Toma 15A', w:0.12, d:0.08, h:0.12, color:'#f5b301', kind:'EL', wall:true, y0:0.30},
  {id:'toma_esp', name:'Toma especial', w:0.12, d:0.08, h:0.12, color:'#e07a2a', kind:'EL', wall:true, y0:0.30},
  {id:'switch', name:'Interruptor', w:0.10, d:0.08, h:0.12, color:'#a78bfa', kind:'EL', wall:true, y0:1.20},
  {id:'lum_techo', name:'Luminaria techo', w:0.30, d:0.30, h:0.08, color:'#fbbf24', kind:'EL', wall:false, y0:null},
  {id:'lum_pared', name:'Aplique pared', w:0.15, d:0.10, h:0.25, color:'#f59e0b', kind:'EL', wall:true, y0:1.80},
  {id:'tv', name:'Punto TV/datos', w:0.10, d:0.08, h:0.10, color:'#22d3ee', kind:'EL', wall:true, y0:0.40},
  {id:'mueble', name:'Mueble / cama', w:1.60, d:0.90, h:0.50, color:'#94a3b8', kind:'EQ', wall:false, y0:0},
  {id:'mesada', name:'Mesada cocina', w:1.80, d:0.60, h:0.90, color:'#64748b', kind:'EQ', wall:false, y0:0},
  // Tuberías / conduit (longitud ≈ w en planta)
  {id:'libre', name:'Elemento libre', w:0.40, d:0.40, h:0.40, color:'#f59e0b', kind:'FR', wall:false, y0:0, categoria:'Personalizado'},
  {id:'tub_pvc', name:'Tubería PVC', w:1.00, d:0.05, h:0.05, color:'#94a3b8', kind:'TB', wall:false, y0:2.2, calibre:'3/4"', material:'PVC'},
  {id:'tub_emt', name:'Tubería EMT', w:1.00, d:0.05, h:0.05, color:'#64748b', kind:'TB', wall:false, y0:2.2, calibre:'3/4"', material:'EMT'},
  {id:'tub_imc', name:'Tubería IMC', w:1.00, d:0.05, h:0.05, color:'#475569', kind:'TB', wall:false, y0:2.2, calibre:'1"', material:'IMC'},
  {id:'tub_flex', name:'Tubería flexible', w:1.00, d:0.05, h:0.05, color:'#a78bfa', kind:'TB', wall:false, y0:2.2, calibre:'3/4"', material:'Flexible'},
  {id:'tub_ent', name:'Tubería enterrada', w:1.00, d:0.08, h:0.08, color:'#78716c', kind:'TB', wall:false, y0:0.0, calibre:'1"', material:'PVC enterrado'},
];

function defaultY(c, roomH){
  if(c.y0!=null) return c.y0;
  if(c.id==='lum_techo') return Math.max(0, (roomH||2.4)-0.12);
  return 0;
}

function newRoom(name, type, gx, gz){
  return {id:'r'+Date.now().toString(36)+Math.random().toString(36).slice(2,4),
    name:name||'Cuarto', type:type||'Otro', L:4, W:3.5, H:2.4, gx:gx||0, gz:gz||0, items:[]};
}

let S={tab:'planta', projName:'Apto tipo 2 alcobas', rooms:[], active:0, sel:null, placing:null,
  view:{x0:-1,y0:-1,s:50}, cam:{az:35,el:28,s:22}, drag:null, showNames:true, globalFill:'solid'};
try{
  const j=JSON.parse(localStorage.getItem('casa_state4'));
  if(j&&j.rooms&&j.rooms.length){
    S.rooms=j.rooms; S.active=Math.min(j.active||0,j.rooms.length-1);
    S.projName=j.projName||S.projName; S.tab=j.tab||'planta';
  }
}catch(e){}
if(!S.rooms.length){
  S.rooms=[
    Object.assign(newRoom('Sala comedor','Sala',0,0),{L:5,W:4}),
    Object.assign(newRoom('Cocina','Cocina',5.3,0),{L:3,W:2.5}),
    Object.assign(newRoom('Alcoba 1','Alcoba',0,4.3),{L:3.5,W:3}),
    Object.assign(newRoom('Baño','Baño',3.7,4.3),{L:2.2,W:1.8})
  ];
}
function save(){try{localStorage.setItem('casa_state4',JSON.stringify({rooms:S.rooms,active:S.active,projName:S.projName,tab:S.tab}));}catch(e){}}
function R(){return S.rooms[S.active];}
function cat(id){return CATALOG.find(c=>c.id===id)||CATALOG[0];}
function isWall(t){const id=typeof t==='string'?t:(t&&t.type);return !!(cat(id).wall);}
function itemColor(it){return it.color||cat(it.type).color||'#4f8cff';}
function itemFill(it){return it.fill||S.globalFill||'solid';}
function itemOp(it){return itemFill(it)==='transparent'?0.22:0.92;}
const CALIBRES=['1/2"','3/4"','1"','1-1/4"','1-1/2"','2"','2-1/2"','3"','4"'];

function uid(){return 'e'+Date.now().toString(36)+Math.random().toString(36).slice(2,5);}

function itemRect(it){
  const w=it.rot%180===0?it.w:it.d, d=it.rot%180===0?it.d:it.w;
  return {x0:it.x, z0:it.z, x1:it.x+w, z1:it.z+d, w, d};
}
/** Hit box ampliado: vanos delgados (puerta doble, ventana fija) siguen seleccionables */
function hitRect(it){
  const r=itemRect(it);
  // mínimo 0.45 m en cada eje para clic fácil
  const minSpan=0.45;
  let x0=r.x0, x1=r.x1, z0=r.z0, z1=r.z1;
  if(x1-x0 < minSpan){ const m=(x0+x1)/2; x0=m-minSpan/2; x1=m+minSpan/2; }
  if(z1-z0 < minSpan){ const m=(z0+z1)/2; z0=m-minSpan/2; z1=m+minSpan/2; }
  if(isWall(it)){ x0-=0.08; x1+=0.08; z0-=0.08; z1+=0.08; }
  return {x0, z0, x1, z1};
}
function snapToWall(x,z,width,depth){
  const rm=R(), half=(width||0.9)/2, dep=depth||0.10;
  const dS=z, dN=rm.W-z, dW=x, dE=rm.L-x, m=Math.min(dS,dN,dW,dE);
  let wall,nx,nz,rot;
  if(m===dS){wall='S';rot=0;const a=Math.max(half,Math.min(rm.L-half,x));nx=a-half;nz=0;}
  else if(m===dN){wall='N';rot=0;const a=Math.max(half,Math.min(rm.L-half,x));nx=a-half;nz=rm.W-dep;}
  else if(m===dW){wall='W';rot=90;const a=Math.max(half,Math.min(rm.W-half,z));nx=0;nz=a-half;}
  else{wall='E';rot=90;const a=Math.max(half,Math.min(rm.W-half,z));nx=rm.L-dep;nz=a-half;}
  return {wall,x:+nx.toFixed(3),z:+nz.toFixed(3),rot};
}

function W2S(x,z){const v=S.view;return [ML+(x-v.x0)*v.s, VBH-MB-(z-v.y0)*v.s];}
function S2W(px,pz){const v=S.view;return [v.x0+(px-ML)/v.s, v.y0+(VBH-MB-pz)/v.s];}
function evtVB(e){const r=cv.getBoundingClientRect();const cx=(e.touches?e.touches[0].clientX:e.clientX),cy=(e.touches?e.touches[0].clientY:e.clientY);return [(cx-r.left)/r.width*VBW,(cy-r.top)/r.height*VBH];}

function siteBounds(){
  let minX=0,minZ=0,maxX=1,maxZ=1;
  S.rooms.forEach(rm=>{
    minX=Math.min(minX,rm.gx); minZ=Math.min(minZ,rm.gz);
    maxX=Math.max(maxX,rm.gx+rm.L); maxZ=Math.max(maxZ,rm.gz+rm.W);
  });
  return {minX,minZ,maxX,maxZ, L:maxX-minX, W:maxZ-minZ};
}

function syncUI(){
  const r=R();
  $("rL").value=r.L; $("rW").value=r.W; $("rH").value=r.H;
  $("rName").value=r.name; $("rType").value=r.type;
  $("rGx").value=r.gx; $("rGz").value=r.gz;
  $("projName").value=S.projName||'';
}
function onRoomMeta(){
  const r=R();
  r.name=$("rName").value; r.type=$("rType").value;
  r.L=parseFloat($("rL").value)||r.L;
  r.W=parseFloat($("rW").value)||r.W;
  r.H=parseFloat($("rH").value)||r.H;
  r.gx=parseFloat($("rGx").value)||0;
  r.gz=parseFloat($("rGz").value)||0;
  render();
}

function renderTabs(){
  $("tabs").querySelectorAll('button').forEach(b=>b.classList.toggle('on',b.dataset.t===S.tab));
  $("roomTabs").innerHTML=S.rooms.map((r,i)=>`<button class="${i===S.active?'on':''}" data-i="${i}">${r.name}</button>`).join('')
    +`<button class="add" id="btnAddRoom">＋ Cuarto</button>`;
  $("roomTabs").querySelectorAll('button[data-i]').forEach(b=>b.onclick=()=>{S.active=+b.dataset.i;S.sel=null;render();});
  $("btnAddRoom").onclick=()=>{
    const sb=siteBounds();
    S.rooms.push(newRoom('Cuarto '+(S.rooms.length+1),'Otro', sb.maxX+0.3, 0));
    S.active=S.rooms.length-1;S.sel=null;render();
  };
}

function renderPalette(){
  $("palette").innerHTML=CATALOG.map(c=>`
    <button class="pbtn ${S.placing===c.id?'on':''}" data-p="${c.id}" style="${S.placing===c.id?'border-color:'+c.color:''}">
      <div class="ico" style="color:${c.color}">${c.kind==='AR'?'▭':c.kind==='EL'?'●':c.kind==='TB'?'═':c.kind==='FR'?'◇':'▣'}</div>
      ${c.name}<small>${c.wall?'Muro · ':''}Y≈${c.y0!=null?es(c.y0,2):'techo'} m</small>
    </button>`).join('');
  $("palette").querySelectorAll('button[data-p]').forEach(b=>b.onclick=()=>{
    S.placing=S.placing===b.dataset.p?null:b.dataset.p;S.sel=null;render();
  });
}

function renderList(){
  const items=R().items;
  if(!items.length){$("clist").innerHTML='<div class="hint">Sin elementos.</div>';return;}
  $("clist").innerHTML=items.map(it=>{
    const c=cat(it.type);
    return `<div class="citem ${S.sel===it.id?'on':''}" data-id="${it.id}">
      <span class="sw" style="background:${c.color}"></span>
      <span class="nm">${it.name||c.name}<br><small style="color:var(--mut);font-weight:600">Y=${es(it.y||0,2)} m</small></span>
      <button class="del" data-del="${it.id}">✕</button>
    </div>`;
  }).join('');
  $("clist").querySelectorAll('.citem').forEach(el=>el.onclick=()=>{S.sel=el.dataset.id;S.placing=null;render();});
  $("clist").querySelectorAll('[data-del]').forEach(b=>b.onclick=e=>{e.stopPropagation();R().items=R().items.filter(x=>x.id!==b.dataset.del);if(S.sel===b.dataset.del)S.sel=null;render();});
}

function renderSel(){
  const it=R().items.find(x=>x.id===S.sel);
  if(!it){$("selCard").innerHTML='<div class="hint">Selecciona un elemento.</div>';return;}
  const c=cat(it.type);
  const isTb=c.kind==='TB';
  $("selCard").innerHTML=`
    <div class="f"><label>Nombre</label><input id="sName" value="${(it.name||c.name).replace(/"/g,'&quot;')}"></div>
    <div class="brow b3">
      <div class="f"><label>X (m)</label><input id="sX" type="number" step="0.05" value="${Number(it.x).toFixed(2)}"></div>
      <div class="f"><label>Z (m)</label><input id="sZ" type="number" step="0.05" value="${Number(it.z).toFixed(2)}"></div>
      <div class="f"><label>Y altura (m)</label><input id="sY" type="number" step="0.05" min="0" value="${Number(it.y||0).toFixed(2)}"></div>
    </div>
    <div class="brow">
      <div class="f"><label>${isTb?'Longitud (m)':'Ancho w'}</label><input id="sW" type="number" step="0.05" value="${it.w}"></div>
      <div class="f"><label>Alto h</label><input id="sH" type="number" step="0.05" value="${it.h}"></div>
    </div>
    <div class="brow">
      <div class="f"><label>Color</label><input type="color" id="sColor" value="${itemColor(it)}" style="width:100%;height:34px;padding:2px;border-radius:7px;border:1px solid var(--line)"></div>
      <div class="f"><label>Relleno</label>
        <select id="sFill">
          <option value="solid" ${itemFill(it)!=='transparent'?'selected':''}>Sólido</option>
          <option value="transparent" ${itemFill(it)==='transparent'?'selected':''}>Transparente</option>
        </select>
      </div>
    </div>
    ${isTb?`<div class="brow">
      <div class="f"><label>Calibre</label>
        <select id="sCal">${CALIBRES.map(x=>`<option ${ (it.calibre||c.calibre)===x?'selected':''}>${x}</option>`).join('')}</select>
      </div>
      <div class="f"><label>Material tubo</label>
        <select id="sMatTub">
          ${['PVC','EMT','IMC','Flexible','PVC enterrado','RMC'].map(x=>`<option ${ (it.material||c.material)===x?'selected':''}>${x}</option>`).join('')}
        </select>
      </div>
    </div>
    <div class="brow">
      <div class="f"><label>Forma</label>
        <select id="sBend">
          <option value="recta" ${(it.bend||'recta')==='recta'?'selected':''}>Recta</option>
          <option value="curva90" ${it.bend==='curva90'?'selected':''}>Curva 90°</option>
          <option value="curva45" ${it.bend==='curva45'?'selected':''}>Curva 45°</option>
          <option value="curva180" ${it.bend==='curva180'?'selected':''}>Curva 180° (U)</option>
        </select>
      </div>
      <div class="f"><label>Radio curva (m)</label>
        <input id="sRad" type="number" step="0.05" min="0.05" value="${Number(it.rad||0.25).toFixed(2)}">
      </div>
    </div>
    <div class="hint">Tubería <b>circular</b>. Longitud + arco de codo en materiales.</div>`:''}
    ${c.kind==='FR'?`<div class="brow">
      <div class="f"><label>Categoría</label>
        <select id="sCat">
          ${['Personalizado','Equipo','Canalización','Mobiliario','Estructura','Señalización','Otro'].map(x=>`<option ${(it.categoria||'Personalizado')===x?'selected':''}>${x}</option>`).join('')}
        </select>
      </div>
      <div class="f"><label>Forma</label>
        <select id="sShape">
          <option value="rect" ${(it.shape||'rect')==='rect'?'selected':''}>Rectangular</option>
          <option value="circ" ${it.shape==='circ'?'selected':''}>Circular</option>
        </select>
      </div>
    </div>
    <div class="f"><label>Notas / propiedades</label>
      <input id="sNote" value="${(it.note||'').replace(/"/g,'&quot;')}" placeholder="Marca, modelo…">
    </div>`:''}
    <div class="brow" style="margin-top:6px">
      <button class="btn" type="button" id="sRot">Girar 90°</button>
      <button class="btn red" type="button" id="sDel">Eliminar</button>
    </div>
  `;
  const bind=(id,fn)=>{const el=$(id); if(el) el.onchange=el.oninput=fn;};
  bind('sName',()=>{it.name=$("sName").value;renderList();renderMat();save();});
  bind('sX',()=>{it.x=parseFloat($("sX").value)||0;render();});
  bind('sZ',()=>{it.z=parseFloat($("sZ").value)||0;render();});
  bind('sY',()=>{it.y=parseFloat($("sY").value)||0;render();});
  bind('sW',()=>{it.w=parseFloat($("sW").value)||it.w;render();});
  bind('sH',()=>{it.h=parseFloat($("sH").value)||it.h;render();});
  bind('sColor',()=>{it.color=$("sColor").value;render();});
  bind('sFill',()=>{it.fill=$("sFill").value;render();});
  if(isTb){
    bind('sCal',()=>{it.calibre=$("sCal").value;renderMat();save();});
    bind('sMatTub',()=>{it.material=$("sMatTub").value;renderMat();save();});
    bind('sBend',()=>{it.bend=$("sBend").value;render();});
    bind('sRad',()=>{it.rad=parseFloat($("sRad").value)||0.25;render();});
  }
  if(c.kind==='FR'){
    bind('sCat',()=>{it.categoria=$("sCat").value;renderMat();save();});
    bind('sShape',()=>{it.shape=$("sShape").value;render();});
    bind('sNote',()=>{it.note=$("sNote").value;save();});
  }
  if($("sRot")) $("sRot").onclick=()=>{
    const r0=itemRect(it); const cx=(r0.x0+r0.x1)/2, cz=(r0.z0+r0.z1)/2;
    it.rot=((it.rot||0)+90)%360;
    const r1=itemRect(it);
    it.x=+(it.x+cx-(r1.x0+r1.x1)/2).toFixed(3);
    it.z=+(it.z+cz-(r1.z0+r1.z1)/2).toFixed(3);
    render(); toast('Girado '+it.rot+'°');
  };
  if($("sDel")) $("sDel").onclick=()=>{R().items=R().items.filter(x=>x.id!==it.id);S.sel=null;render();};
}

function tubeLen(it){
  const L=Number(it.w)||0;
  const rad=Number(it.rad)||0.25;
  const b=it.bend||'recta';
  if(b==='recta') return L;
  const ang=b==='curva90'?90:(b==='curva45'?45:180);
  return L + ang/180*Math.PI*rad;
}
function renderMat(){
  const box=$("matList"); if(!box) return;
  const all=[];
  S.rooms.forEach(rm=>rm.items.forEach(it=>all.push({it, room:rm.name})));
  if(!all.length){box.innerHTML='<div class="hint">Sin elementos.</div>';return;}
  // group tuberías by material+calibre
  const tub={};
  const otros={};
  all.forEach(({it,room})=>{
    const c=cat(it.type);
    if(c.kind==='TB'){
      const key=(it.material||c.material||'PVC')+' · '+(it.calibre||c.calibre||'3/4"');
      if(!tub[key]) tub[key]={m:0, n:0};
      tub[key].m += tubeLen(it);
      tub[key].n++;
    } else if(c.kind==='FR'){
      const key=(it.categoria||'Personalizado')+' · '+(it.name||c.name);
      if(!otros[key]) otros[key]=0;
      otros[key]++;
    } else {
      const key=(it.name||c.name);
      if(!otros[key]) otros[key]=0;
      otros[key]++;
    }
  });
  let h='';
  const tk=Object.keys(tub);
  if(tk.length){
    h+='<div style="font-weight:800;font-size:11px;margin-bottom:4px;color:var(--cyan)">Tuberías</div>';
    tk.forEach(k=>{
      h+=`<div style="display:flex;justify-content:space-between;gap:8px;font-size:11.5px;padding:3px 0;border-bottom:1px solid var(--line2)">
        <span>${k}</span><b>${es(tub[k].m,1)} m</b></div>`;
    });
  }
  const ok=Object.keys(otros);
  if(ok.length){
    h+='<div style="font-weight:800;font-size:11px;margin:8px 0 4px;color:var(--cyan)">Otros</div>';
    ok.forEach(k=>{
      h+=`<div style="display:flex;justify-content:space-between;gap:8px;font-size:11.5px;padding:3px 0;border-bottom:1px solid var(--line2)">
        <span>${k}</span><b>× ${otros[k]}</b></div>`;
    });
  }
  box.innerHTML=h||'<div class="hint">—</div>';
}

function renderStatus(){
  const r=R();
  const n=r.items.length;
  const all=S.rooms.reduce((s,rm)=>s+rm.items.length,0);
  $("statusBox").innerHTML=`<div class="stat ok">${r.name}: ${es(r.L,1)}×${es(r.W,1)} m · ${n} elem.<br><span style="font-weight:600;opacity:.85">Proyecto: ${S.rooms.length} cuartos · ${all} elementos</span></div>`;
}
function renderHud(){
  const r=R();
  if(S.tab==='v3d') $("hud").innerHTML=`<b>3D general</b><br>${S.rooms.length} cuartos<br>az ${Math.round(S.cam.az)}°`;
  else if(S.tab==='general') $("hud").innerHTML=`<b>Planta general</b><br>${S.rooms.length} cuartos<br>1:${Math.round(100/S.view.s)}`;
  else $("hud").innerHTML=`<b>${r.name}</b><br>${es(r.L,1)}×${es(r.W,1)} m<br>1:${Math.round(100/S.view.s)}`;
}

function drawRoomPlan(g, rm, ox, oz, active){
  const[a0,a1]=W2S(ox,oz),[b0,b1]=W2S(ox+rm.L,oz+rm.W);
  const x=Math.min(a0,b0),y=Math.min(a1,b1),w=Math.abs(b0-a0),h=Math.abs(b1-a1);
  g.s+=`<rect x="${x}" y="${y}" width="${w}" height="${h}" fill="${cvar('--panel')}" fill-opacity="${active?.45:.25}" stroke="${active?cvar('--cyan'):cvar('--mut')}" stroke-width="${active?2.5:1.4}"/>`;
  g.s+=`<text x="${x+w/2}" y="${y+h/2}" text-anchor="middle" font-size="11" font-weight="800" fill="${cvar('--ink')}" opacity=".4">${rm.name}</text>`;
  for(const it of rm.items){
    const c=cat(it.type), rc=itemRect(it);
    const[p0,p1]=W2S(ox+rc.x0, oz+rc.z0),[p2,p3]=W2S(ox+rc.x1, oz+rc.z1);
    const ix=Math.min(p0,p2),iy=Math.min(p1,p3),iw=Math.max(Math.abs(p2-p0),3),ih=Math.max(Math.abs(p3-p1),3);
    const sel=S.sel===it.id && rm===R();
    const col=itemColor(it), op=itemOp(it);
    const sw=sel?2.4:1.6;
    const st=sel?cvar('--amber'):cvar('--ink');
    if(c.kind==='TB'){
      // Tubería redonda + opcional curva en planta
      g.s+=drawTubeSVG(it, ox, oz, col, op, st, sw);
    } else if(c.kind==='FR' && it.shape==='circ'){
      const cx=(ix+iw/2), cy=(iy+ih/2), rr=Math.max(iw,ih)/2;
      g.s+=`<circle cx="${cx}" cy="${cy}" r="${rr}" fill="${col}" fill-opacity="${op}" stroke="${st}" stroke-width="${sw}"/>`;
      if(S.showNames) g.s+=`<text x="${cx}" y="${cy+3}" text-anchor="middle" font-size="9" font-weight="700" fill="${cvar('--ink')}">${(it.name||c.name).slice(0,10)}</text>`;
    } else {
      g.s+=`<rect x="${ix}" y="${iy}" width="${Math.max(iw,6)}" height="${Math.max(ih,6)}" rx="2" fill="${col}" fill-opacity="${op}" stroke="${st}" stroke-width="${sw}"/>`;
      if(S.showNames && iw>20) g.s+=`<text x="${ix+iw/2}" y="${iy+ih/2+3}" text-anchor="middle" font-size="9" font-weight="700" fill="${cvar('--ink')}">${(it.name||c.name).slice(0,10)}</text>`;
    }
  }
}

/** Dibuja tubería circular (stroke redondo) recta o con codo */
function drawTubeSVG(it, ox, oz, col, op, st, sw){
  const rot=((it.rot||0)%360+360)%360;
  const L=Number(it.w)||1;
  const diam=Math.max(0.04, Number(it.d)||0.05); // diámetro visual
  const rad=Math.max(0.08, Number(it.rad)||0.25);
  const bend=it.bend||'recta';
  // espesor en pantalla ≈ diámetro
  const[sx0,sy0]=W2S(ox+it.x, oz+it.z);
  const[sx1]=W2S(ox+it.x+0.1, oz+it.z);
  const scale=Math.abs(sx1-sx0)/0.1; // px por metro
  const strokeW=Math.max(3, diam*scale);
  const ang0=rot*Math.PI/180;
  // dirección principal
  const dx=Math.cos(ang0), dz=Math.sin(ang0);
  let path='';
  if(bend==='recta'){
    const x2=it.x+dx*L, z2=it.z+dz*L;
    const[a0,a1]=W2S(ox+it.x, oz+it.z),[b0,b1]=W2S(ox+x2, oz+z2);
    path=`M${a0} ${a1} L${b0} ${b1}`;
  } else {
    // tramo + arco
    const deg=bend==='curva90'?90:(bend==='curva45'?45:180);
    const straight=Math.max(0, L-rad);
    const xA=it.x, zA=it.z;
    const xB=it.x+dx*straight, zB=it.z+dz*straight;
    // centro del arco a la izquierda de la dirección (giro antihorario)
    const px=-dz, pz=dx; // perpendicular
    const cx=xB+px*rad, cz=zB+pz*rad;
    const a0ang=Math.atan2(zB-cz, xB-cx);
    const a1ang=a0ang + deg*Math.PI/180;
    const xC=cx+Math.cos(a1ang)*rad, zC=cz+Math.sin(a1ang)*rad;
    const[A0,A1]=W2S(ox+xA,oz+zA),[B0,B1]=W2S(ox+xB,oz+zB),[C0,C1]=W2S(ox+xC,oz+zC);
    const[K0,K1]=W2S(ox+cx,oz+cz);
    const rpx=Math.hypot(B0-K0, B1-K1);
    const large=deg>180?1:0;
    path=`M${A0} ${A1} L${B0} ${B1} A${rpx} ${rpx} 0 ${large} 1 ${C0} ${C1}`;
  }
  const selMark = S.sel===it.id ? ` stroke="${st}"` : '';
  let g=`<path d="${path}" fill="none" stroke="${col}" stroke-opacity="${Math.min(1,op+0.15)}" stroke-width="${strokeW}" stroke-linecap="round" stroke-linejoin="round"/>`;
  g+=`<path d="${path}" fill="none" stroke="${st}" stroke-width="${Math.max(1,sw)}" stroke-linecap="round" opacity="0.85"/>`;
  if(S.showNames){
    const[tx,ty]=W2S(ox+it.x+dx*L*0.5, oz+it.z+dz*L*0.5);
    g+=`<text x="${tx}" y="${ty-6}" text-anchor="middle" font-size="9" font-weight="700" fill="${col}">${(it.name||cat(it.type).name).slice(0,12)}</text>`;
  }
  return g;
}


function renderPlantaCuarto(){
  const rm=R();
  $("viewHelp").innerHTML=S.placing
    ?`<b>Colocando:</b> ${cat(S.placing).name}. ${isWall(S.placing)?'Clic cerca del muro.':'Clic en el cuarto.'}`
    :`<b>${rm.name}</b>. Arrastra · doble-clic elimina · edita Y en el panel.`;
  $("legend").innerHTML=CATALOG.slice(0,5).map(c=>`<div class="row"><span class="lg-s" style="background:${c.color}"></span>${c.name}</div>`).join('');
  let g={s:''}; const r={L:rm.L,W:rm.W};
  const[wx0,wz0]=S2W(0,VBH),[wx1,wz1]=S2W(VBW,0);
  for(let x=Math.floor(wx0);x<=wx1;x++){const[px]=W2S(x,0);g.s+=`<line x1="${px}" y1="0" x2="${px}" y2="${VBH}" stroke="${cvar('--grid')}" stroke-width="1"/>`;}
  for(let z=Math.floor(wz0);z<=wz1;z++){const[,pz]=W2S(0,z);g.s+=`<line x1="0" y1="${pz}" x2="${VBW}" y2="${pz}" stroke="${cvar('--grid')}" stroke-width="1"/>`;}
  drawRoomPlan(g, rm, 0, 0, true);
  // labels cotas
  const[a0,a1]=W2S(0,0),[b0,b1]=W2S(rm.L,rm.W);
  g.s+=`<text x="${(a0+b0)/2}" y="${Math.max(a1,b1)+16}" text-anchor="middle" font-size="11" fill="${cvar('--mut')}" font-family="var(--mono)">L=${es(rm.L,1)}</text>`;
  cv.innerHTML=g.s;
  try{applyLineWeight();}catch(e){}
  try{snapshotView(typeof S!=='undefined'?(S.tab||'main'):'main');}catch(e){}
  try{applyLineWeight();}catch(e){}
  cv.classList.toggle('placing',!!S.placing);
}

function renderPlantaGeneral(){
  $("viewHelp").innerHTML=`<b>Planta general.</b> Todos los cuartos según Pos. X/Z. Clic en un cuarto para activarlo.`;
  $("legend").innerHTML=S.rooms.map(r=>`<div class="row"><span class="lg-s" style="background:var(--cyan)"></span>${r.name}</div>`).join('');
  let g={s:''};
  const sb=siteBounds();
  const[wx0,wz0]=S2W(sb.minX-1,VBH),[wx1]=S2W(sb.maxX+1,0);
  for(let x=Math.floor(sb.minX-1);x<=sb.maxX+1;x++){const[px]=W2S(x,0);g.s+=`<line x1="${px}" y1="0" x2="${px}" y2="${VBH}" stroke="${cvar('--grid')}" stroke-width="1"/>`;}
  for(let z=Math.floor(sb.minZ-1);z<=sb.maxZ+1;z++){const[,pz]=W2S(0,z);g.s+=`<line x1="0" y1="${pz}" x2="${VBW}" y2="${pz}" stroke="${cvar('--grid')}" stroke-width="1"/>`;}
  S.rooms.forEach((rm,i)=>drawRoomPlan(g, rm, rm.gx, rm.gz, i===S.active));
  cv.innerHTML=g.s;
  try{applyLineWeight();}catch(e){}
  try{snapshotView(typeof S!=='undefined'?(S.tab||'main'):'main');}catch(e){}
  try{applyLineWeight();}catch(e){}
  cv.classList.remove('placing');
}

function proj(x,y,z){
  const sb=siteBounds();
  const cx=(sb.minX+sb.maxX)/2, cy=1.2, cz=(sb.minZ+sb.maxZ)/2;
  const az=S.cam.az*Math.PI/180, el=S.cam.el*Math.PI/180, s=S.cam.s;
  let X=x-cx, Y=y-cy, Z=z-cz;
  let x1=X*Math.cos(az)+Z*Math.sin(az);
  let z1=-X*Math.sin(az)+Z*Math.cos(az);
  let y2=Y*Math.cos(el)-z1*Math.sin(el);
  let depth=Y*Math.sin(el)+z1*Math.cos(el);
  return [VBW/2+x1*s, VBH/2+30-y2*s, depth];
}

function render3DGeneral(){
  $("viewHelp").innerHTML=`<b>3D general.</b> Todos los cuartos y elementos con su altura Y. Arrastra para rotar.`;
  $("legend").innerHTML=S.rooms.map(r=>`<div class="row"><span class="lg-s" style="background:var(--cyan)"></span>${r.name}</div>`).join('');
  let g='';
  const sb=siteBounds();
  // ground grid
  for(let x=Math.floor(sb.minX);x<=sb.maxX+0.01;x++){
    const a=proj(x,0,sb.minZ),b=proj(x,0,sb.maxZ);
    g+=`<line x1="${a[0]}" y1="${a[1]}" x2="${b[0]}" y2="${b[1]}" stroke="${cvar('--grid')}" stroke-width="1"/>`;
  }
  for(let z=Math.floor(sb.minZ);z<=sb.maxZ+0.01;z++){
    const a=proj(sb.minX,0,z),b=proj(sb.maxX,0,z);
    g+=`<line x1="${a[0]}" y1="${a[1]}" x2="${b[0]}" y2="${b[1]}" stroke="${cvar('--grid')}" stroke-width="1"/>`;
  }
  const faces=[];
  S.rooms.forEach((rm,ri)=>{
    const ox=rm.gx, oz=rm.gz, H=rm.H;
    // room wireframe
    const corners=[[0,0,0],[rm.L,0,0],[rm.L,0,rm.W],[0,0,rm.W],[0,H,0],[rm.L,H,0],[rm.L,H,rm.W],[0,H,rm.W]];
    const edges=[[0,1],[1,2],[2,3],[3,0],[4,5],[5,6],[6,7],[7,4],[0,4],[1,5],[2,6],[3,7]];
    const col=ri===S.active?cvar('--cyan'):cvar('--mut');
    for(const [i,j] of edges){
      const a=proj(ox+corners[i][0],corners[i][1],oz+corners[i][2]);
      const b=proj(ox+corners[j][0],corners[j][1],oz+corners[j][2]);
      g+=`<line x1="${a[0]}" y1="${a[1]}" x2="${b[0]}" y2="${b[1]}" stroke="${col}" stroke-width="${ri===S.active?1.8:1.2}" opacity=".8"/>`;
    }
    // floor
    const fl=[[0,0,0],[rm.L,0,0],[rm.L,0,rm.W],[0,0,rm.W]].map(p=>proj(ox+p[0],p[1],oz+p[2]));
    g+=`<polygon points="${fl.map(p=>p[0].toFixed(1)+','+p[1].toFixed(1)).join(' ')}" fill="${cvar('--panel')}" fill-opacity=".2" stroke="none"/>`;
    // label
    const lc=proj(ox+rm.L/2, H+0.15, oz+rm.W/2);
    g+=`<text x="${lc[0]}" y="${lc[1]}" text-anchor="middle" font-size="10" font-weight="800" fill="${col}">${rm.name}</text>`;

    for(const it of rm.items){
      const c=cat(it.type), rc=itemRect(it);
      const Y0=it.y!=null?it.y:defaultY(c,H);
      const Y1=Y0+(it.h||c.h);
      const pts=[
        [ox+rc.x0,Y0,oz+rc.z0],[ox+rc.x1,Y0,oz+rc.z0],[ox+rc.x1,Y0,oz+rc.z1],[ox+rc.x0,Y0,oz+rc.z1],
        [ox+rc.x0,Y1,oz+rc.z0],[ox+rc.x1,Y1,oz+rc.z0],[ox+rc.x1,Y1,oz+rc.z1],[ox+rc.x0,Y1,oz+rc.z1]
      ];
      const F=[[0,1,2,3],[4,5,6,7],[0,1,5,4],[1,2,6,5],[2,3,7,6],[3,0,4,7]];
      for(const f of F){
        const P=f.map(k=>proj(...pts[k]));
        const depth=(P[0][2]+P[1][2]+P[2][2]+P[3][2])/4;
        faces.push({P, depth, color:c.color, sel:S.sel===it.id && rm===R()});
      }
    }
  });
  faces.sort((a,b)=>a.depth-b.depth);
  for(const f of faces){
    const op=f.fill==='transparent'?0.15:0.88;
    g+=`<polygon points="${f.P.map(p=>p[0].toFixed(1)+','+p[1].toFixed(1)).join(' ')}" fill="${f.color}" fill-opacity="${op}" stroke="${f.sel?cvar('--amber'):cvar('--ink')}" stroke-width="${f.sel?2.2:1.5}"/>`;
  }
  cv.innerHTML=g;
  try{applyLineWeight();}catch(e){}
  try{snapshotView(typeof S!=='undefined'?(S.tab||'main'):'main');}catch(e){}
  try{applyLineWeight();}catch(e){}
}


function toggleNames(){S.showNames=!S.showNames;render();toast(S.showNames?'Nombres visibles':'Nombres ocultos');}
function toggleGlobalFill(){
  S.globalFill=S.globalFill==='solid'?'transparent':'solid';
  S.rooms.forEach(rm=>rm.items.forEach(it=>{it.fill=S.globalFill;}));
  render(); toast(S.globalFill==='solid'?'Relleno sólido':'Relleno transparente');
}
function duplicateSel(){
  const it=R().items.find(x=>x.id===S.sel);
  if(!it){toast('Selecciona una pieza');return;}
  const copy=JSON.parse(JSON.stringify(it));
  copy.id=uid();
  if(isWall(copy)){
    if(copy.wall==='S'||copy.wall==='N') copy.x=+(copy.x+0.3).toFixed(2);
    else copy.z=+(copy.z+0.3).toFixed(2);
  } else {
    copy.x=+(copy.x+0.35).toFixed(2);
    copy.z=+(copy.z+0.25).toFixed(2);
  }
  if(copy.name&&!/\(copia\)/i.test(copy.name)) copy.name=copy.name+' (copia)';
  R().items.push(copy); S.sel=copy.id; render(); toast('Duplicado');
}
function printView(){render(); setTimeout(()=>window.print(),100);}
function fitView(){
  if(S.tab==='v3d'){
    const sb=siteBounds();
    const span=Math.max(sb.L, sb.W, 4);
    S.cam.s=Math.max(8, Math.min(45, (VBW*0.4)/span));
    render(); return;
  }
  let L,W,x0,y0;
  if(S.tab==='general'){
    const sb=siteBounds(); L=sb.L; W=sb.W; x0=sb.minX-0.8; y0=sb.minZ-0.8;
  } else {
    const r=R(); L=r.L; W=r.W; x0=-0.8; y0=-0.8;
  }
  const pad=0.8;
  const sx=(VBW-ML-MR)/(L+2*pad), sy=(VBH-MB-MT)/(W+2*pad);
  S.view.s=Math.max(8,Math.min(sx,sy));
  S.view.x0=x0; S.view.y0=y0;
  render();
}



function toggleLineW(){
  const cur=localStorage.getItem('suite_lineW')||'thick';
  const next=cur==='thick'?'thin':'thick';
  localStorage.setItem('suite_lineW', next);
  applyLineWeight();
  const b=document.getElementById('btnLineW');
  if(b) b.textContent=next==='thin'?'┄ Línea fina':'━ Línea gruesa';
  try{toast(next==='thin'?'Línea fina':'Línea gruesa');}catch(e){}
}
function applyLineWeight(){
  try{
    const mode=localStorage.getItem('suite_lineW')||'thick';
    const f=mode==='thin'?0.38:1;
    const root=document.getElementById('cv')||document.querySelector('svg.canvas')||document.querySelector('svg');
    if(!root) return;
    root.querySelectorAll('[stroke-width]').forEach(el=>{
      if(el.dataset.sw0==null) el.dataset.sw0=el.getAttribute('stroke-width')||'1';
      const base=parseFloat(el.dataset.sw0);
      if(!isFinite(base)) return;
      el.setAttribute('stroke-width', String(Math.max(0.25, base*f)));
    });
  }catch(e){}
}
window.addEventListener('storage',function(e){ if(e.key==='suite_lineW') applyLineWeight(); });
window.addEventListener('message',function(e){ if(e.data&&e.data.type==='suite_lineW') applyLineWeight(); });
function snapshotView(tab){
  try{
    const svg=document.getElementById('cv');
    if(!svg) return;
    const clone=svg.cloneNode(true);
    clone.setAttribute('xmlns','http://www.w3.org/2000/svg');
    const ser=new XMLSerializer().serializeToString(clone);
    localStorage.setItem('casa_snap_'+(tab||'main'), ser);
  }catch(e){}
}
function render(){
  S.projName=$("projName").value||S.projName;
  renderTabs(); syncUI();
  renderPalette(); renderList(); renderSel(); renderStatus(); renderHud(); renderMat();
  if(S.tab==='planta') renderPlantaCuarto();
  else if(S.tab==='general') renderPlantaGeneral();
  else render3DGeneral();
  save();
}

// events
$("tabs").onclick=e=>{
  const b=e.target.closest('button[data-t]'); if(!b)return;
  S.tab=b.dataset.t; S.placing=null; fitView();

(function(){
  const bl=document.getElementById('btnLineW');
  if(bl){
    const mode=localStorage.getItem('suite_lineW')||'thick';
    bl.textContent=mode==='thin'?'┄ Línea fina':'━ Línea gruesa';
    bl.onclick=function(){toggleLineW();};
  }
})();

};
['rL','rW','rH','rName','rType','rGx','rGz'].forEach(id=>{
  $(id).addEventListener('change',onRoomMeta);
  $(id).addEventListener('input',onRoomMeta);
});
$("projName").onchange=$("projName").oninput=()=>{S.projName=$("projName").value;save();};
$("btnDelRoom").onclick=()=>{if(S.rooms.length<=1)return;S.rooms.splice(S.active,1);S.active=Math.max(0,S.active-1);S.sel=null;render();};
$("btnFit").onclick=fitView;
$("zIn").onclick=()=>{if(S.tab==='v3d')S.cam.s=Math.min(80,S.cam.s*1.15);else S.view.s=Math.min(140,S.view.s*1.15);render();};
$("zOut").onclick=()=>{if(S.tab==='v3d')S.cam.s=Math.max(6,S.cam.s/1.15);else S.view.s=Math.max(6,S.view.s/1.15);render();};
window.toggleTheme=function(){
  const d=document.documentElement,t=d.dataset.theme==='dark'?'light':'dark';
  d.dataset.theme=t;$("themeBtn").textContent=t==='dark'?'🌙':'☀️';
  try{localStorage.setItem('casa_theme',t);}catch(e){}render();
};
$("themeBtn").textContent=document.documentElement.dataset.theme==='dark'?'🌙':'☀️';
let tt;function toast(m){const e=$("toast");e.textContent=m;e.classList.add('show');clearTimeout(tt);tt=setTimeout(()=>e.classList.remove('show'),1500);}

cv.addEventListener('mousedown',down);cv.addEventListener('touchstart',down,{passive:false});
window.addEventListener('mousemove',move);window.addEventListener('touchmove',move,{passive:false});
window.addEventListener('mouseup',up);window.addEventListener('touchend',up);
cv.addEventListener('wheel',e=>{
  e.preventDefault();
  if(S.tab==='v3d'){S.cam.s=Math.max(6,Math.min(80,S.cam.s*(e.deltaY<0?1.1:1/1.1)));render();return;}
  const[vx,vy]=evtVB(e),[wx,wy]=S2W(vx,vy),f=e.deltaY<0?1.12:1/1.12;
  S.view.s=Math.max(6,Math.min(140,S.view.s*f));
  const[nx,ny]=S2W(vx,vy);S.view.x0+=wx-nx;S.view.y0+=wy-ny;render();
},{passive:false});
cv.addEventListener('dblclick',e=>{
  if(S.tab!=='planta')return;
  const[vx,vy]=evtVB(e),[wx,wz]=S2W(vx,vy);
  const items=R().items;
  for(let i=items.length-1;i>=0;i--){
    const h=hitRect(items[i]);
    if(wx>=h.x0&&wx<=h.x1&&wz>=h.z0&&wz<=h.z1){R().items.splice(i,1);S.sel=null;render();return;}
  }
});
window.addEventListener('keydown',e=>{if(e.key==='Escape'){S.placing=null;S.drag=null;render();}});

function down(e){
  if(S.tab==='v3d'){
    const[vx,vy]=evtVB(e);S.drag={t:'rot',sx:vx,sy:vy,az:S.cam.az,el:S.cam.el};
    cv.classList.add('grabbing');e.preventDefault();return;
  }
  const[vx,vy]=evtVB(e),[wx,wz]=S2W(vx,vy);

  if(S.tab==='general'){
    // click room to activate
    for(let i=S.rooms.length-1;i>=0;i--){
      const rm=S.rooms[i];
      if(wx>=rm.gx&&wx<=rm.gx+rm.L&&wz>=rm.gz&&wz<=rm.gz+rm.W){
        S.active=i;S.sel=null;render();e.preventDefault();return;
      }
    }
    S.drag={t:'pan',sx:vx,sy:vy,x0:S.view.x0,y0:S.view.y0};cv.classList.add('grabbing');e.preventDefault();return;
  }

  // planta cuarto
  if(S.placing){
    const c=cat(S.placing); let it;
    const y=defaultY(c, R().H);
    if(c.wall){
      const sn=snapToWall(wx,wz,c.w,c.d);
      it={id:uid(),type:S.placing,x:sn.x,z:sn.z,y:y,w:c.w,d:c.d,h:c.h,rot:sn.rot,name:c.name,wall:sn.wall,fill:S.globalFill||'solid',color:c.color};
      if(c.kind==='TB'){it.calibre=c.calibre;it.material=c.material;it.bend='recta';it.rad=0.25;}
      if(c.kind==='FR'){it.categoria=c.categoria||'Personalizado';it.shape='rect';it.note='';}
    } else {
      it={id:uid(),type:S.placing,x:+(wx-c.w/2).toFixed(2),z:+(wz-c.d/2).toFixed(2),y:y,w:c.w,d:c.d,h:c.h,rot:0,name:c.name,fill:S.globalFill||'solid',color:c.color};
      if(c.kind==='TB'){it.calibre=c.calibre;it.material=c.material;it.bend='recta';it.rad=0.25;}
      if(c.kind==='FR'){it.categoria=c.categoria||'Personalizado';it.shape='rect';it.note='';}
      it.x=Math.max(0,Math.min(R().L-itemRect(it).w,it.x));
      it.z=Math.max(0,Math.min(R().W-itemRect(it).d,it.z));
    }
    R().items.push(it);S.sel=it.id;S.placing=null;render();toast(c.name+' · Y='+es(y,2)+' m');e.preventDefault();return;
  }
  const items=R().items;
  for(let i=items.length-1;i>=0;i--){
    const it=items[i], h=hitRect(it);
    if(wx>=h.x0&&wx<=h.x1&&wz>=h.z0&&wz<=h.z1){
      S.sel=it.id;S.drag={t:'move',id:it.id,ox:wx-it.x,oz:wz-it.z};
      cv.classList.add('grabbing');render();e.preventDefault();return;
    }
  }
  S.drag={t:'pan',sx:vx,sy:vy,x0:S.view.x0,y0:S.view.y0};cv.classList.add('grabbing');e.preventDefault();
}
function move(e){
  if(!S.drag)return;e.preventDefault();
  const[vx,vy]=evtVB(e);
  if(S.drag.t==='rot'){
    S.cam.az=S.drag.az+(vx-S.drag.sx)*0.4;
    S.cam.el=Math.max(5,Math.min(80,S.drag.el+(vy-S.drag.sy)*0.35));
    render();return;
  }
  const[wx,wz]=S2W(vx,vy);
  if(S.drag.t==='pan'){
    const[ox,oy]=S2W(S.drag.sx,S.drag.sy);
    S.view.x0=S.drag.x0+(ox-wx);S.view.y0=S.drag.y0+(oy-wz);render();return;
  }
  if(S.drag.t==='move'){
    const it=R().items.find(x=>x.id===S.drag.id);if(!it)return;
    if(isWall(it)){const sn=snapToWall(wx,wz,it.w,it.d);it.x=sn.x;it.z=sn.z;it.rot=sn.rot;it.wall=sn.wall;}
    else{it.x=+(wx-S.drag.ox).toFixed(2);it.z=+(wz-S.drag.oz).toFixed(2);}
    render();
  }
}
function up(){S.drag=null;cv.classList.remove('grabbing');}

fitView();

(function(){
  const n=$("btnNames"), f=$("btnFillMode"), d=$("btnDup"), p=$("btnPrint");
  if(n) n.onclick=toggleNames;
  if(f) f.onclick=toggleGlobalFill;
  if(d) d.onclick=duplicateSel;
  if(p) p.onclick=printView;
})();

})();
@@CLOSE_SCRIPT@@
</body>
</html>

</script>
<script type="text/html" id="src-ntc">
<!doctype html>
<html lang="es">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Recomendaciones NTC 2050 · Suite Eléctrica</title>
<script>(function(){try{var t=localStorage.getItem('ntc_theme')||'light';document.documentElement.dataset.theme=t;}catch(e){}})();@@CLOSE_SCRIPT@@
<style>
  :root{--bg:#eef1f6;--panel:#fff;--panel2:#f4f7fb;--ink:#12233d;--mut:#5a6b85;--faint:#8a97ac;
    --line:#dbe3ee;--blue:#123a63;--blue2:#1f5fd0;--amber:#c07d00;--amberbg:#fff6e2;--amberln:#f0c257;
    --green:#0f9d63;--greenbg:#e7f7ef;--red:#d8434f;--redbg:#fde8ea;
    --mono:ui-monospace,Consolas,monospace;--sans:Inter,Segoe UI,system-ui,Arial,sans-serif;
    --sh:0 1px 2px rgba(20,35,61,.06),0 12px 32px -18px rgba(20,35,61,.28)}
  [data-theme="dark"]{--bg:#0b1120;--panel:#111a2c;--panel2:#0c1526;--ink:#e8eefb;--mut:#96a3ba;--faint:#5d6b83;
    --line:#22304a;--blue:#8fb4e8;--blue2:#5b90e6;--amber:#f2b530;--amberbg:#2a2410;--amberln:#5c4a13;
    --green:#3ddc97;--greenbg:#0f2a20;--red:#f4626f;--redbg:#3a1518}
  *{box-sizing:border-box}body{margin:0;background:var(--bg);color:var(--ink);font-family:var(--sans);font-size:13px}
  .wrap{max-width:1100px;margin:0 auto;padding:16px 14px 48px}
  header.top{display:flex;align-items:center;gap:12px;background:linear-gradient(120deg,var(--blue),var(--blue2));color:#fff;padding:14px 18px;border-radius:14px;box-shadow:var(--sh)}
  .logo{width:40px;height:40px;border-radius:10px;background:rgba(255,255,255,.16);display:grid;place-items:center;font-weight:900;font-size:12px}
  header.top h1{margin:0;font-size:16px;font-weight:800}
  header.top .sub{font-size:11px;opacity:.9;margin-top:2px}
  header.top .nm{font-size:10.5px;font-weight:800;color:#ffd873;margin-top:1px}
  .sp{flex:1}
  .htbtn{border:1px solid rgba(255,255,255,.3);background:rgba(255,255,255,.12);color:#fff;border-radius:9px;cursor:pointer;padding:8px 12px;font-weight:700;font-size:12.5px}
  .card{background:var(--panel);border:1px solid var(--line);border-radius:14px;box-shadow:var(--sh);padding:16px 18px;margin-top:14px}
  .card h2{margin:0 0 4px;font-size:14px;font-weight:800;color:var(--blue)}
  .card .desc{font-size:11.5px;color:var(--mut);margin-bottom:12px;line-height:1.45}
  .btn{border:1px solid var(--line);background:var(--panel2);color:var(--ink);padding:8px 14px;border-radius:9px;font-size:12.5px;font-weight:700;cursor:pointer}
  .btn.pri{background:linear-gradient(120deg,var(--blue),var(--blue2));color:#fff;border:0}
  .item{border:1px solid var(--line);border-radius:10px;padding:12px 14px;margin-top:8px;background:var(--panel2)}
  .item .hd{display:flex;align-items:center;gap:10px;flex-wrap:wrap}
  .item .hd b{flex:1;font-size:13px}
  .badge{display:inline-block;padding:3px 9px;border-radius:99px;font-size:10px;font-weight:800}
  .badge.ok{background:var(--greenbg);color:var(--green)}
  .badge.warn{background:var(--amberbg);color:var(--amber)}
  .badge.bad{background:var(--redbg);color:var(--red)}
  .item .msg{font-size:12.5px;margin-top:6px;line-height:1.5;color:var(--ink)}
  .item .ref{font-size:11px;color:var(--mut);margin-top:4px}
  .sum{display:grid;grid-template-columns:repeat(auto-fit,minmax(120px,1fr));gap:10px;margin-top:10px}
  .sum .box{background:var(--panel2);border:1px solid var(--line);border-radius:10px;padding:12px;text-align:center}
  .sum .box .n{font-size:22px;font-weight:800;font-family:var(--mono)}
  .sum .box .l{font-size:10px;color:var(--mut);font-weight:700;text-transform:uppercase;margin-top:2px}
  .tabs{display:flex;flex-wrap:wrap;gap:6px;margin-top:10px}
  .tabs button{border:1px solid var(--line);background:var(--panel2);color:var(--mut);font-weight:800;font-size:12px;padding:7px 12px;border-radius:8px;cursor:pointer}
  .tabs button.on{background:var(--blue2);color:#fff;border-color:transparent}
  .disc{margin-top:14px;font-size:11px;color:var(--mut);background:var(--amberbg);border-left:3px solid var(--amberln);border-radius:0 8px 8px 0;padding:10px 12px;line-height:1.5}
  .foot{text-align:center;font-size:10.5px;color:var(--faint);margin-top:16px}
  .empty{font-size:12.5px;color:var(--mut);padding:12px;text-align:center}
</style>
</head>
<body>
<div class="wrap">
  <header class="top">
    <div class="logo">NTC</div>
    <div>
      <h1>Recomendaciones NTC 2050</h1>
      <div class="sub">Cumplimiento y sugerencias · Cuadros de carga · Casa/Apto · Celdas · Acometida</div>
      <div class="nm">Coordinado con toda la suite · asistencia al diseño</div>
    </div>
    <div class="sp"></div>
    <button class="htbtn" type="button" id="btnScan">↻ Analizar proyecto</button>
    <button class="htbtn" type="button" onclick="window.print()">PDF</button>
    <button class="htbtn" type="button" id="themeBtn">🌙</button>
  </header>

  <section class="card">
    <h2>Resumen del análisis</h2>
    <div class="desc">Lee el estado guardado de <b>Cuadros de carga</b>, <b>Casa / Apto</b> y <b>Celdas y tableros</b> (mismo navegador). Pulse <b>Analizar proyecto</b> tras modificar otros módulos.</div>
    <div class="sum" id="sum"></div>
  </section>

  <div class="tabs" id="tabs">
    <button type="button" class="on" data-s="all">Todo</button>
    <button type="button" data-s="cc">Cuadros de carga</button>
    <button type="button" data-s="casa">Casa / Apto</button>
    <button type="button" data-s="sub">Celdas y tableros</button>
    <button type="button" data-s="gen">Generales</button>
  </div>

  <section class="card">
    <h2>Hallazgos y recomendaciones</h2>
    <div id="list"></div>
  </section>

  <div class="disc">Herramienta de <b>asistencia al diseño</b>. No sustituye el criterio del ingeniero ni la revisión oficial RETIE / NTC 2050. Verificar el texto oficial de la norma vigente y las condiciones del proyecto.</div>
  <div class="foot">Recomendaciones NTC 2050 · Suite eléctrica — asistencia técnica</div>
</div>
<script>
(function(){
const $=id=>document.getElementById(id);
const es=(x,d=2)=>Number(x).toLocaleString('es-CO',{minimumFractionDigits:d,maximumFractionDigits:d});
let filter='all';
let findings=[];

const WIRES={
  '14':{cu75:20,cu90:25},'12':{cu75:25,cu90:30},'10':{cu75:35,cu90:40},'8':{cu75:50,cu90:55},
  '6':{cu75:65,cu90:75},'4':{cu75:85,cu90:95},'2':{cu75:115,cu90:130},'1':{cu75:130,cu90:145},
  '1/0':{cu75:150,cu90:170},'2/0':{cu75:175,cu90:195},'3/0':{cu75:200,cu90:225},'4/0':{cu75:230,cu90:260},
  '250':{cu75:255,cu90:290},'300':{cu75:285,cu90:320},'350':{cu75:310,cu90:350},'400':{cu75:335,cu90:380},
  '500':{cu75:380,cu90:430},'600':{cu75:420,cu90:475},'750':{cu75:475,cu90:535}
};

function loadJSON(key){
  try{return JSON.parse(localStorage.getItem(key));}catch(e){return null;}
}

function add(sev, mod, title, msg, ref){
  findings.push({sev, mod, title, msg, ref:ref||''});
}

function analyzeCC(){
  const j=loadJSON('cc_state3');
  if(!j||!j.boards||!j.boards.length){
    add('warn','cc','Sin cuadros de carga','No hay tableros guardados en Cuadros de carga. Diseñe circuitos allí para validar ampacidad, breakers y balance.','NTC 2050 Art. 210 / 220 / 240 / 310');
    return;
  }
  const R3=Math.sqrt(3);
  j.boards.forEach((b,bi)=>{
    const name=b.name||('Tablero '+(bi+1));
    const sys=b.sys||3;
    const V=(b.v==='120'?120:b.v==='120240'?240:b.v==='220'?220:b.v==='220127'?220:b.v==='240'?240:b.v==='380'?380:b.v==='440'?440:b.v==='480'?480:208);
    const Vn=b.v==='208'?120:b.v==='220127'?127:b.v==='380'?220:b.v==='480'?277:V/R3;
    const aisl=b.aisl||'90';
    const mat=b.mat||'cu';
    let IA=0,IB=0,IC=0;
    const used={};
    (b.rows||[]).forEach((r,ri)=>{
      const P=(r.P||0)*(r.nInst||1), fp=r.fp||1, Sva=P/fp;
      let Iline=0;
      if(sys===1) Iline=Sva/V;
      else if(sys===2) Iline=Sva/V;
      else Iline=Sva/(R3*V);
      const ph=String(r.phases||'ABC').toUpperCase();
      let a=0,bb=0,c=0;
      if(sys===1) a=Iline;
      else if(sys===2){
        if(ph.indexOf('A')>=0||ph==='AB'||ph==='ABC') a=Iline;
        if(ph.indexOf('B')>=0||ph==='AB'||ph==='ABC') bb=Iline;
      } else {
        if(ph==='ABC'){a=bb=c=Iline;}
        else if(ph==='A') a=Sva/(Vn||V);
        else if(ph==='B') bb=Sva/(Vn||V);
        else if(ph==='C') c=Sva/(Vn||V);
        else if(ph==='AB'){a=bb=Sva/V;}
        else if(ph==='BC'){bb=c=Sva/V;}
        else if(ph==='AC'){a=c=Sva/V;}
        else {a=bb=c=Iline;}
      }
      IA+=a; IB+=bb; IC+=c;
      const Imax=Math.max(a,bb,c);
      // circuit occupancy
      const circN=parseInt(r.circN)|| (ri+1);
      const poles=parseInt(r.poles)||1;
      for(let k=0;k<poles;k++){
        const n=circN+k;
        if(used[n]) add('bad','cc', name+': circuito '+n+' duplicado',
          'El espacio de circuito '+n+' aparece en más de una carga («'+(r.desc||'')+'» y otra). Revise N° circ. y polos.',
          'NTC 2050 Art. 408 — Tableros');
        used[n]=true;
      }
      const nCirc=b.nCirc||12;
      if(circN+poles-1>nCirc) add('warn','cc', name+': excede circuitos del tablero',
        'La carga «'+(r.desc||'')+'» usa hasta el circuito '+(circN+poles-1)+' pero el tablero solo tiene '+nCirc+' espacios.',
        'Dimensionamiento del tablero');
      // ampacity vs breaker
      const w=WIRES[r.wire];
      if(w){
        const amp=w[(mat==='cu'?'cu':'al')+aisl]||w.cu90||0;
        if(amp>0 && Imax>amp*1.01) add('bad','cc', name+': conductor insuficiente',
          '«'+(r.desc||'')+'»: I≈'+es(Imax,1)+' A supera ampacidad orientativa del '+r.wire+' AWG ('+amp+' A @ '+aisl+' °C).',
          'NTC 2050 Tabla 310-16 / Art. 210-19');
        if(r.brk && amp>0 && r.brk>amp && !(r.wire==='14'||r.wire==='12'||r.wire==='10')){
          // simplified 240-4 check
        }
        if(r.brk && Imax>0 && r.brk < Imax) add('bad','cc', name+': breaker subdimensionado',
          '«'+(r.desc||'')+'»: breaker '+r.brk+' A < corriente de carga '+es(Imax,1)+' A.',
          'NTC 2050 Art. 240');
        if(r.brk && Imax>0 && r.brk < Imax*1.25 && (String(r.circ||'').toLowerCase().indexOf('motor')>=0||String(r.circ||'').toLowerCase().indexOf('aire')>=0))
          add('warn','cc', name+': factor 125 % motores/AC',
            '«'+(r.desc||'')+'»: revise protección al 125 % de la corriente a plena carga (Art. 430 / 440). Breaker actual '+r.brk+' A, I='+es(Imax,1)+' A.',
            'NTC 2050 Art. 430 / 440');
      }
    });
    if(sys>=2){
      const mx=Math.max(IA,IB,sys>=3?IC:IB), mn=Math.min(IA,IB,sys>=3?IC:IB);
      const unbal=mx>0?((mx-mn)/mx*100):0;
      if(unbal>15) add('warn','cc', name+': desequilibrio de fases',
        'Corrientes A/B'+(sys>=3?'/C':'')+': '+es(IA,1)+' / '+es(IB,1)+(sys>=3?(' / '+es(IC,1)):'')+' A → desequilibrio ≈ '+es(unbal,0)+' %. Use Balance de cargas.',
        'Buena práctica / calidad de energía');
      else if(unbal>5) add('ok','cc', name+': balance aceptable',
        'Desequilibrio ≈ '+es(unbal,1)+' % (A '+es(IA,1)+', B '+es(IB,1)+(sys>=3?', C '+es(IC,1):'')+' A).',
        '');
      else add('ok','cc', name+': bien equilibrado',
        'Desequilibrio ≈ '+es(unbal,1)+' %.', '');
    }
    add('ok','cc', name+': datos leídos',
      (b.rows||[]).length+' circuitos · sistema '+(sys===1?'1φ':sys===2?'2φ':'3φ')+' · '+es(V,0)+' V · tablero '+(b.nCirc||12)+' espacios.',
      '');
  });
}

function analyzeCasa(){
  const j=loadJSON('casa_state4')||loadJSON('casa_state');
  if(!j||!j.rooms||!j.rooms.length){
    add('warn','casa','Sin diseño Casa/Apto','No hay cuartos guardados en Casa / Apto tipo.', 'NTC 2050 Art. 210-52');
    return;
  }
  let tomas=0, switches=0, lums=0, tubM=0, doors=0;
  j.rooms.forEach(rm=>{
    const items=rm.items||[];
    const L=rm.L||0, W=rm.W||0;
    const perim=2*(L+W);
    let nTomas=0;
    items.forEach(it=>{
      const t=it.type||'';
      if(t.indexOf('toma')>=0){nTomas++; tomas++;}
      if(t.indexOf('switch')>=0) switches++;
      if(t.indexOf('lum')>=0) lums++;
      if(t.indexOf('puerta')>=0) doors++;
      if(t.indexOf('tub')>=0||t.indexOf('tuber')>=0) tubM+=(Number(it.w)||0);
    });
    // 210-52: rough check — perimeter / 3.6 m minimum outlets for habitable rooms
    const tipo=(rm.type||'').toLowerCase();
    if(['sala','alcoba','dormitorio','comedor','estudio','otro'].some(x=>tipo.indexOf(x)>=0) && L>0 && W>0){
      const useful=Math.max(0, perim - doors*0.9);
      const minTomas=Math.max(1, Math.ceil(useful/3.6));
      if(nTomas < minTomas) add('warn','casa', (rm.name||'Cuarto')+': posibles tomas insuficientes',
        'Área '+es(L,1)+'×'+es(W,1)+' m. Orientativo: ≥ '+minTomas+' tomas para cubrir perímetro útil (sep. máx. ~3,6 m). Hay '+nTomas+'.',
        'NTC 2050 Art. 210-52(A)');
      else add('ok','casa', (rm.name||'Cuarto')+': tomas',
        nTomas+' toma(s) en el cuarto (mín. orientativo '+minTomas+').', 'NTC 2050 Art. 210-52');
    }
    if(tipo.indexOf('baño')>=0 && nTomas<1)
      add('bad','casa', (rm.name||'Baño')+': falta toma',
        'Baño: al menos una toma cerca del lavamanos con protección GFCI.',
        'NTC 2050 Art. 210-52(D) / 210-8');
    if(tipo.indexOf('cocina')>=0 && nTomas<2)
      add('warn','casa', (rm.name||'Cocina')+': tomas de mesón',
        'Cocina: revise tomas de mesón (separación ≤ 1,2 m en mostrador) y circuitos dedicados.',
        'NTC 2050 Art. 210-52(C)');
  });
  add('ok','casa','Inventario Casa/Apto',
    j.rooms.length+' cuartos · '+tomas+' tomas · '+switches+' interruptores · '+lums+' luminarias · tubería ≈ '+es(tubM,1)+' m.',
    '');
}

function analyzeSub(){
  const j=loadJSON('sub_state');
  if(!j||!j.items||!j.items.length){
    add('warn','sub','Sin celdas/tableros','No hay equipos en Celdas y tableros.', 'RETIE / NTC distancias de servicio');
    return;
  }
  const room=j.room||{L:8,W:5,H:3.5,pas:1.0};
  const pas=room.pas||1.0;
  let nMT=0,nBT=0,nAR=0;
  j.items.forEach(it=>{
    const t=it.type||'';
    if(t.indexOf('puerta')>=0||t.indexOf('ventana')>=0) nAR++;
    else if(t.indexOf('tab')>=0||t.indexOf('ccm')>=0||t.indexOf('bt')>=0||t.indexOf('transf')>=0) nBT++;
    else nMT++;
  });
  // clearance rough: equipment to wall
  j.items.forEach(it=>{
    if((it.type||'').indexOf('puerta')>=0) return;
    if((it.type||'').indexOf('ventana')>=0) return;
    const w=it.rot%180===0?it.w:it.d, d=it.rot%180===0?it.d:it.w;
    const x0=it.x, z0=it.z, x1=it.x+w, z1=it.z+d;
    const toWall=Math.min(x0,z0,(room.L||8)-x1,(room.W||5)-z1);
    if(toWall>=0 && toWall<pas-0.05)
      add('warn','sub', (it.name||it.type)+': pasillo reducido',
        'Distancia a pared ≈ '+es(toWall,2)+' m < pasillo configurado '+es(pas,2)+' m. Verificar espacio de trabajo (Art. 110).',
        'NTC 2050 Art. 110-26');
  });
  add('ok','sub','Sala de equipos',
    'Sala '+es(room.L,1)+'×'+es(room.W,1)+' m · '+j.items.length+' elementos (MT/BT/vanos: '+nMT+'/'+nBT+'/'+nAR+') · pasillo mín. '+es(pas,2)+' m.',
    'NTC 2050 Art. 110');
}

function analyzeGen(){
  add('ok','gen','Referencias transversales',
    'Acometida BT: ampacidad T310-16, cortocircuito Art. 110-9, alimentador 125 % Art. 215-3. Puesta a tierra IEEE 80 / Art. 250. SIPRA NTC 4552. Canalizaciones Cap. 9.',
    'NTC 2050 · RETIE 2024');
  add('warn','gen','Documentación de obra',
    'Conserve memorias de cálculo, unifilares, cuadros de carga, planos de puesta a tierra y SIPRA firmados por el responsable del diseño.',
    'RETIE · buenas prácticas');
}

function scan(){
  findings=[];
  analyzeCC();
  analyzeCasa();
  analyzeSub();
  analyzeGen();
  render();
}

function render(){
  const list=findings.filter(f=>filter==='all'||f.mod===filter);
  const nOk=findings.filter(f=>f.sev==='ok').length;
  const nW=findings.filter(f=>f.sev==='warn').length;
  const nB=findings.filter(f=>f.sev==='bad').length;
  $("sum").innerHTML=
    '<div class="box"><div class="n" style="color:var(--green)">'+nOk+'</div><div class="l">Cumple / info</div></div>'+
    '<div class="box"><div class="n" style="color:var(--amber)">'+nW+'</div><div class="l">Revisar</div></div>'+
    '<div class="box"><div class="n" style="color:var(--red)">'+nB+'</div><div class="l">No conforme</div></div>'+
    '<div class="box"><div class="n">'+findings.length+'</div><div class="l">Total hallazgos</div></div>';
  if(!list.length){
    $("list").innerHTML='<div class="empty">Sin hallazgos en este filtro. Analice el proyecto o cambie de sección.</div>';
    return;
  }
  const order={bad:0,warn:1,ok:2};
  list.sort((a,b)=>order[a.sev]-order[b.sev]);
  $("list").innerHTML=list.map(f=>{
    const lab=f.sev==='ok'?'OK':f.sev==='warn'?'Revisar':'No conforme';
    const mod=f.mod==='cc'?'Cuadros':f.mod==='casa'?'Casa/Apto':f.mod==='sub'?'Celdas':'General';
    return '<div class="item"><div class="hd"><span class="badge '+f.sev+'">'+lab+'</span><span class="badge ok">'+mod+'</span><b>'+f.title+'</b></div>'+
      '<div class="msg">'+f.msg+'</div>'+
      (f.ref?'<div class="ref">'+f.ref+'</div>':'')+'</div>';
  }).join('');
}

$("tabs").onclick=e=>{
  const b=e.target.closest('button[data-s]'); if(!b)return;
  filter=b.getAttribute('data-s');
  $("tabs").querySelectorAll('button').forEach(x=>x.classList.toggle('on',x===b));
  render();
};
$("btnScan").onclick=scan;
$("themeBtn").onclick=function(){
  const d=document.documentElement,t=d.dataset.theme==='dark'?'light':'dark';
  d.dataset.theme=t; this.textContent=t==='dark'?'☀️':'🌙';
  try{localStorage.setItem('ntc_theme',t);}catch(e){}
};
$("themeBtn").textContent=document.documentElement.dataset.theme==='dark'?'☀️':'🌙';
scan();
})();
@@CLOSE_SCRIPT@@
</body>
</html>

</script>
<script type="text/html" id="src-inf">
<!doctype html>
<html lang="es">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Informe de proyecto · Suite Eléctrica</title>
<style>
  :root{--ink:#12233d;--mut:#5a6b85;--line:#dbe3ee;--blue:#1f5fd0;--amber:#c07d00;--green:#0f9d63;--red:#d8434f;
    --bg:#eef1f6;--panel:#fff;--mono:ui-monospace,Consolas,monospace;--sans:Inter,Segoe UI,system-ui,Arial,sans-serif}
  *{box-sizing:border-box}
  body{margin:0;font-family:var(--sans);font-size:12.5px;color:var(--ink);background:var(--bg)}
  .toolbar{position:sticky;top:0;z-index:20;display:flex;gap:8px;flex-wrap:wrap;align-items:center;
    padding:10px 14px;background:linear-gradient(120deg,#123a63,#1f5fd0);color:#fff}
  .toolbar h1{margin:0;font-size:15px;font-weight:800}
  .toolbar .sp{flex:1}
  .toolbar button{border:1px solid rgba(255,255,255,.35);background:rgba(255,255,255,.12);color:#fff;
    padding:8px 12px;border-radius:8px;font-weight:700;cursor:pointer;font-size:12.5px}
  .wrap{max-width:960px;margin:0 auto;padding:16px 14px 48px}
  .cover{background:var(--panel);border:1px solid var(--line);border-radius:12px;padding:20px;margin-bottom:16px}
  .cover h2{margin:0 0 6px;font-size:20px}
  .cover .meta{color:var(--mut);font-size:12px;line-height:1.5}
  section.sec{background:var(--panel);border:1px solid var(--line);border-radius:12px;padding:16px 18px;margin-bottom:14px;break-inside:avoid}
  section.sec h3{margin:0 0 4px;font-size:14px;color:var(--blue);font-weight:800;border-bottom:2px solid var(--line);padding-bottom:6px}
  section.sec .desc{font-size:11.5px;color:var(--mut);margin:6px 0 10px;line-height:1.45}
  table{width:100%;border-collapse:collapse;font-size:11.5px;margin-top:6px}
  th{text-align:left;padding:6px 7px;border-bottom:2px solid var(--line);font-size:10px;text-transform:uppercase;color:var(--mut)}
  td{padding:5px 7px;border-bottom:1px solid var(--line);vertical-align:top}
  td.n{text-align:right;font-family:var(--mono);font-weight:700}
  .kpi{display:grid;grid-template-columns:repeat(auto-fit,minmax(120px,1fr));gap:8px;margin:8px 0}
  .kpi .b{background:#f4f7fb;border:1px solid var(--line);border-radius:8px;padding:10px;text-align:center}
  .kpi .b .n{font-size:18px;font-weight:800;font-family:var(--mono)}
  .kpi .b .l{font-size:9.5px;color:var(--mut);font-weight:700;text-transform:uppercase}
  .norm{background:#fff6e2;border-left:3px solid #f0c257;padding:8px 10px;margin-top:8px;font-size:11px;line-height:1.45;color:#5a4a20}
  .norm b{color:var(--ink)}
  .empty{color:var(--mut);font-style:italic;padding:8px}
  .foot{text-align:center;font-size:10px;color:var(--mut);margin-top:20px}
  @media print{
    body{background:#fff}
    .toolbar{display:none!important}
    .wrap{max-width:none;padding:0}
    section.sec{box-shadow:none;page-break-inside:avoid}
    .cover{page-break-after:avoid}
  }
</style>
</head>
<body>
<div class="toolbar">
  <h1>Informe de proyecto</h1>
  <span style="font-size:11px;opacity:.9">Vistas · cálculos · normas · materiales</span>
  <div class="sp"></div>
  <button type="button" id="btnRefresh">↻ Actualizar</button>
  <button type="button" id="btnPrint">🖨 Imprimir / PDF</button>
</div>
<div class="wrap" id="report"></div>
<script>
(function(){
const es=(x,d=2)=>{const n=Number(x);if(!isFinite(n))return '—';return n.toLocaleString('es-CO',{minimumFractionDigits:d,maximumFractionDigits:d});};
function load(k){try{return JSON.parse(localStorage.getItem(k));}catch(e){return null;}}
function esc(s){return String(s==null?'':s).replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');}

const VOLT={120:120,120240:240,208:208,220:220,220127:220,240:240,380:380,440:440,480:480};
const WIRES={'14':20,'12':25,'10':35,'8':50,'6':65,'4':85,'2':115,'1':130,'1/0':150,'2/0':175,'3/0':200,'4/0':230,'250':255,'300':285,'350':310,'400':335,'500':380,'600':420,'750':475};

function boardKva(b){
  let S=0;
  (b.rows||[]).forEach(r=>{
    const P=(Number(r.P)||0)*(Number(r.nInst)||1);
    S+=(P/(Number(r.fp)||1));
  });
  return (S/1000)*Math.max(1,Number(b.qty)||1);
}

function section(title, desc, body){
  return `<section class="sec"><h3>${esc(title)}</h3>${desc?`<div class="desc">${desc}</div>`:''}${body||'<div class="empty">Sin datos en este módulo.</div>'}</section>`;
}

function buildCC(){
  const j=load('cc_state3');
  if(!j||!j.boards||!j.boards.length) return section('5. Cuadros de carga','NTC 2050 Art. 210 / 220 / 240 / 310',null);
  let body='', totKva=0;
  j.boards.forEach((b,bi)=>{
    const kva=boardKva(b); totKva+=kva;
    const sys=b.sys===1?'Monofásico':b.sys===2?'Bifásico':'Trifásico';
    const V=VOLT[b.v]||208;
    body+=`<h4 style="margin:12px 0 4px">${esc(b.name||('Tablero '+(bi+1)))} ×${b.qty||1}</h4>`;
    body+=`<div class="kpi"><div class="b"><div class="n">${es(kva,2)}</div><div class="l">kVA</div></div>
      <div class="b"><div class="n">${sys}</div><div class="l">Sistema</div></div>
      <div class="b"><div class="n">${es(V,0)} V</div><div class="l">Tensión</div></div>
      <div class="b"><div class="n">${b.nCirc||12}</div><div class="l">Espacios</div></div></div>`;
    body+=`<table><thead><tr><th>#</th><th>Descripción</th><th class="n">W</th><th class="n">FP</th><th>Fases</th><th>Circ.</th><th>Polos</th><th>Conductor</th><th>Breaker</th><th>Norma</th></tr></thead><tbody>`;
    (b.rows||[]).forEach((r,i)=>{
      const spaces=[];
      const cn=parseInt(r.circN)||(i+1), pol=parseInt(r.poles)||1;
      for(let k=0;k<pol;k++) spaces.push(cn+k);
      body+=`<tr><td>${i+1}</td><td>${esc(r.desc)}</td><td class="n">${es((r.P||0)*(r.nInst||1),0)}</td>
        <td class="n">${es(r.fp,2)}</td><td>${esc(r.phases)}</td><td>${spaces.join('-')}</td><td>${pol}P</td>
        <td>${esc(r.wire||'—')}</td><td>${r.brk||'—'} A</td><td style="font-size:10px">${esc((r.norm||'').slice(0,40))}</td></tr>`;
    });
    body+='</tbody></table>';
  });
  body=`<div class="kpi"><div class="b"><div class="n">${es(totKva,2)}</div><div class="l">Σ kVA conectados</div></div></div>`+body;
  body+=`<div class="norm"><b>Referencia normativa:</b> NTC 2050 Art. 210 (derivados), 215 (alimentadores), 220 (cargas), 240 (protección), 310 (conductores), 408 (tableros). Espacios de circuito exclusivos por carga.</div>`;
  return section('5. Cuadros de carga','Cálculos de corriente, conductores, breakers y circuitos',body);
}


function buildAisl(){
  const a=load('aisl_state');
  const P=load('suite_proyecto')||{};
  let body='';
  if(a){
    body+='<div class="kpi"><div class="b"><div class="n">'+es(a.vMT,1)+'</div><div class="l">kV MT</div></div>'
      +'<div class="b"><div class="n">'+es(a.kva,1)+'</div><div class="l">kVA trafo</div></div>'
      +'<div class="b"><div class="n">'+es(a.bil,0)+'</div><div class="l">BIL kV</div></div>'
      +'<div class="b"><div class="n">'+es(a.vBT,0)+'</div><div class="l">V BT</div></div></div>';
    body+='<p>Tipo SE: <b>'+esc(a.tipo||'—')+'</b> · Altitud: <b>'+es(a.alt||0,0)+'</b> m</p>';
  } else body='<div class="empty">Ejecute el Paso 3 · Coordinación de aislamiento.</div>';
  body+='<div class="norm"><b>Referencia:</b> NTC 4552-1 Anexo E · RETIE 2024 Cap. 13 · NTC 2050 Secc. 110. Tablas de BIL, distancias e IP en el módulo.</div>';
  return section('3. Coordinación de aislamiento','Niveles de aislamiento MT/BT',body);
}
function buildDem(){
  const dem=load('dem_state')||{};
  const cc=load('cc_state3');
  let sum=0;
  if(cc&&cc.boards) cc.boards.forEach(b=>sum+=boardKva(b));
  const fd=dem.fd!=null?dem.fd:0.85;
  const dmax=dem.dmax!=null?dem.dmax:(sum*fd);
  const kvaTx=dem.kvaTx!=null?dem.kvaTx:null;
  const tri=dem.tipo!=='1';
  let body=`<div class="kpi">
    <div class="b"><div class="n">${es(sum,2)}</div><div class="l">kVA cuadros</div></div>
    <div class="b"><div class="n">${es(fd,2)}</div><div class="l">F. demanda</div></div>
    <div class="b"><div class="n">${es(dmax,2)}</div><div class="l">DMAX kVA</div></div>
    <div class="b"><div class="n">${kvaTx!=null?es(kvaTx,1):'—'}</div><div class="l">Transformador kVA</div></div>
    <div class="b"><div class="n">${tri?'3φ':'1φ'}</div><div class="l">Tipo</div></div>
    <div class="b"><div class="n">${tri?'DYn5':'Ii0'}</div><div class="l">Conexión</div></div>
    <div class="b"><div class="n">${dem.uz!=null?es(dem.uz,1)+' %':'—'}</div><div class="l">Z% (NTC 818)</div></div>
    <div class="b"><div class="n">${dem.io!=null?es(dem.io,1)+' %':'—'}</div><div class="l">Io vacío</div></div>
    <div class="b"><div class="n">${dem.sector==='rur'?'Rural':'Urbano'}</div><div class="l">Sector</div></div>
    <div class="b"><div class="n">${({poste:'Poste',piso:'Piso',pedestal:'Pedestal',seco:'Seco'})[dem.montaje]||dem.montaje||'—'}</div><div class="l">Montaje</div></div>
  </div>`;
  if(kvaTx) body+=`<p>Cargabilidad ≈ <b>${es(dmax/kvaTx*100,0)} %</b>${dem.urbOpen==='1'?' · criterio urbanización abierta ≤70 %':''}.</p>`;
  body+=`<div class="norm"><b>Cadena:</b> Cuadros de carga → DMAX → Tabla 15 DF 2020 → kVA y Z% alimentan Cortocircuito y Canalizaciones/Postes.<br><b>Referencia:</b> NTC 2050 Art. 220 · EMCALI DF 2020 Cap. 5 · NTC 818.</div>`;
  return section('2. Demanda y transformador','DMAX, kVA, Z% y montaje',body);
}

function buildCasa(){
  const j=load('casa_state4')||load('casa_state');
  if(!j||!j.rooms||!j.rooms.length) return section('6. Casa / Apto tipo','Planta, 3D, puntos eléctricos, tuberías',null);
  let body=`<p><b>Proyecto:</b> ${esc(j.projName||'—')} · <b>${j.rooms.length}</b> cuarto(s)</p>`;
  const tub={}, otros={}, pts={toma:0,switch:0,lum:0};
  j.rooms.forEach(rm=>{
    body+=`<h4 style="margin:10px 0 4px">${esc(rm.name)} (${esc(rm.type||'')}) — ${es(rm.L,1)}×${es(rm.W,1)}×${es(rm.H,1)} m · pos (${es(rm.gx,1)}, ${es(rm.gz,1)})</h4>`;
    body+=`<table><thead><tr><th>Elemento</th><th>Tipo</th><th class="n">X</th><th class="n">Z</th><th class="n">Y</th><th class="n">w</th><th>Props</th></tr></thead><tbody>`;
    (rm.items||[]).forEach(it=>{
      const t=it.type||'';
      if(t.indexOf('toma')>=0) pts.toma++;
      if(t.indexOf('switch')>=0) pts.switch++;
      if(t.indexOf('lum')>=0) pts.lum++;
      let props='';
      if(t.indexOf('tub')>=0){
        const key=(it.material||'PVC')+' · '+(it.calibre||'3/4"');
        let L=Number(it.w)||0;
        if(it.bend&&it.bend!=='recta'){
          const ang=it.bend==='curva90'?90:(it.bend==='curva45'?45:180);
          L+=ang/180*Math.PI*(Number(it.rad)||0.25);
        }
        if(!tub[key]) tub[key]=0; tub[key]+=L;
        props=`${it.calibre||''} ${it.material||''} ${it.bend||'recta'}`;
      } else if(it.categoria){ props=it.categoria+(it.note?(' · '+it.note):''); }
      body+=`<tr><td>${esc(it.name||t)}</td><td>${esc(t)}</td><td class="n">${es(it.x,2)}</td><td class="n">${es(it.z,2)}</td>
        <td class="n">${es(it.y,2)}</td><td class="n">${es(it.w,2)}</td><td>${esc(props)}</td></tr>`;
    });
    body+='</tbody></table>';
  });
  body+=`<div class="kpi"><div class="b"><div class="n">${pts.toma}</div><div class="l">Tomas</div></div>
    <div class="b"><div class="n">${pts.switch}</div><div class="l">Interruptores</div></div>
    <div class="b"><div class="n">${pts.lum}</div><div class="l">Luminarias</div></div></div>`;
  const tk=Object.keys(tub);
  if(tk.length){
    body+='<h4>Materiales — tuberías</h4><table><thead><tr><th>Material · calibre</th><th class="n">Longitud (m)</th></tr></thead><tbody>';
    tk.forEach(k=>body+=`<tr><td>${esc(k)}</td><td class="n">${es(tub[k],2)}</td></tr>`);
    body+='</tbody></table>';
  }
  body+=`<div class="norm"><b>Referencia:</b> NTC 2050 Art. 210-52 (tomas), 210-8 (GFCI), Cap. 3 canalizaciones. Vistas: planta por cuarto, planta general y 3D general (imprimir desde el módulo para planos gráficos).</div>`;
  return section('6. Casa / Apto tipo','Inventario de espacios y materiales',body);
}

function buildSub(){
  const j=load('sub_state');
  if(!j||!j.items) return section('4. Celdas y tableros','Sala de equipos · planta y 3D',null);
  const R=j.room||{};
  let body=`<div class="kpi">
    <div class="b"><div class="n">${es(R.L,1)}×${es(R.W,1)}</div><div class="l">Sala (m)</div></div>
    <div class="b"><div class="n">${es(R.H,1)}</div><div class="l">Alto (m)</div></div>
    <div class="b"><div class="n">${es(R.pas,2)}</div><div class="l">Pasillo (m)</div></div>
    <div class="b"><div class="n">${(j.items||[]).length}</div><div class="l">Elementos</div></div>
  </div>`;
  body+=`<table><thead><tr><th>Nombre</th><th>Tipo</th><th class="n">X</th><th class="n">Z</th><th class="n">Y</th><th class="n">w×d×h</th><th>Rot</th></tr></thead><tbody>`;
  (j.items||[]).forEach(it=>{
    body+=`<tr><td>${esc(it.name||it.type)}</td><td>${esc(it.type)}</td><td class="n">${es(it.x,2)}</td><td class="n">${es(it.z,2)}</td>
      <td class="n">${es(it.y,2)}</td><td class="n">${es(it.w,2)}×${es(it.d,2)}×${es(it.h,2)}</td><td>${it.rot||0}°</td></tr>`;
  });
  body+='</tbody></table>';
  body+=`<div class="norm"><b>Referencia:</b> NTC 2050 Art. 110-26 (espacios de trabajo), Art. 408, RETIE subestaciones. Vistas planta/3D: imprimir desde el módulo Celdas.</div>`;
  return section('4. Celdas y tableros','Equipos de media/baja tensión',body);
}

function buildSipra(){
  const j=load('rs3_state');
  if(!j||!j.blocks) return section('3. SIPRA (protección contra rayos)','NTC 4552 / IEC 62305',null);
  const body=`<div class="kpi">
    <div class="b"><div class="n">${(j.blocks||[]).length}</div><div class="l">Estructuras</div></div>
    <div class="b"><div class="n">${j.level||'—'}</div><div class="l">Nivel de riesgo</div></div>
    <div class="b"><div class="n">${j.norm||'—'}</div><div class="l">Norma</div></div>
    <div class="b"><div class="n">${(j.masts||[]).length}</div><div class="l">Mástiles</div></div>
  </div>
  <div class="norm"><b>Referencia:</b> NTC 4552-1/2/3 · IEC 62305. Método de la esfera rodante, anillos, bajantes y varillas. Materiales según módulo SIPRA (lista de materiales allí).</div>`;
  return section('3. SIPRA','Sistema de protección contra rayos',body);
}

function buildSpt(){
  const j=load('spt_state');
  if(!j||!j.p){
    return section('3. Puesta a tierra (malla IEEE 80)','RETIE · IEEE 80 · IEEE 81',
      `<div class="empty">Abra <b>Puesta a tierra</b>, configure la malla (como el Excel) y actualice el informe.</div>
      <div class="norm">IEEE Std 80 · IEEE 81 (medición ρ) · RETIE R≤10 Ω · calibre mín. 2/0 AWG.</div>`);
  }
  const p=j.p, g=j.g||{};
  const body=`<div class="kpi">
    <div class="b"><div class="n">${es(p.kva,1)}</div><div class="l">kVA</div></div>
    <div class="b"><div class="n">${es(p.Ik_kA,2)} kA</div><div class="l">Ik conexión</div></div>
    <div class="b"><div class="n">${es(p.L,1)}×${es(p.W,1)} m</div><div class="l">Malla</div></div>
    <div class="b"><div class="n">${es(p.rho,0)}</div><div class="l">ρ Ω·m</div></div>
    <div class="b"><div class="n">${es(g.LT,1)} m</div><div class="l">L total</div></div>
    <div class="b"><div class="n">${p.cal||'—'}</div><div class="l">Conductor</div></div>
    <div class="b"><div class="n">${p.NR||0}×${es(p.Lr,1)} m</div><div class="l">Electrodos</div></div>
  </div>
  <div class="norm"><b>Cadena:</b> Demanda/Cortocircuito (kVA, Ik, Z) → malla. Verificar Rm, GPR, Em, Es en el módulo.<br>
  <b>Referencia:</b> IEEE Std 80 · IEEE 81 · RETIE · NTC 2050 Art. 250.</div>`;
  return section('3. Puesta a tierra (malla IEEE 80)','Entradas y geometría del diseño',body);
}

function buildAcc(){
  const a=load('acc_state');
  const dem=load('dem_state')||{};
  if(!a){
    return section('1. Cortocircuito y protecciones','Acometida BT / MT',
      `<div class="empty">Abra el módulo <b>Cortocircuito y protecciones</b>, ejecute el cálculo (se guardan Ik, Icc, fusible e interruptor) y pulse Actualizar aquí.</div>
      <div class="norm"><b>Cadena:</b> Demanda (kVA, Z%) → este módulo (Icc, brk, fusible). Ref: NTC 2050 Art. 110-9, 240 · RETIE.</div>`);
  }
  const ph=a.ph===1?'Monofásico':'Trifásico';
  const body=`<div class="kpi">
    <div class="b"><div class="n">${es(a.kVA,1)}</div><div class="l">kVA trafo</div></div>
    <div class="b"><div class="n">${es(a.Vsec,0)} V</div><div class="l">V secundario</div></div>
    <div class="b"><div class="n">${es(a.Vmt,1)} kV</div><div class="l">V primario</div></div>
    <div class="b"><div class="n">${ph}</div><div class="l">Tipo</div></div>
    <div class="b"><div class="n">${es(a.Zpct,1)} %</div><div class="l">Z trafo</div></div>
    <div class="b"><div class="n">${es(a.Ibase,1)} A</div><div class="l">I nominal sec.</div></div>
    <div class="b"><div class="n">${es(a.Icc,0)} A</div><div class="l">Icc simétrico</div></div>
    <div class="b"><div class="n">${es(a.Iasim,0)} A</div><div class="l">Icc asimétrico</div></div>
    <div class="b"><div class="n">${es(a.brk,1)} kA</div><div class="l">Interruptor mín.</div></div>
    <div class="b"><div class="n">${es(a.Iprim,2)} A</div><div class="l">I prim. MT</div></div>
    <div class="b"><div class="n">${es(a.fus,0)} K</div><div class="l">Fusible MT</div></div>
    <div class="b"><div class="n">${a.Icc_red!=null?es(a.Icc_red,2):'—'}</div><div class="l">Ik OR (kA)</div></div>
  </div>
  <p style="font-size:12px;line-height:1.45">Z total = ${es(a.Ztot,4)} p.u. · Ztrafo = ${es(a.Ztr,4)} · Zc red = ${es(a.Zc,5)} · k asim = ${es(a.kAsim,2)} · fs fusible = ${es(a.fs,2)}.
  ${dem.kvaTx?(' <b>Origen kVA:</b> demanda/selección trafo ('+es(dem.kvaTx,1)+' kVA).'):''}
  ${dem.uz?(' <b>Z% demandado:</b> '+es(dem.uz,1)+' %.'):''}</p>
  <div class="norm"><b>Referencia:</b> NTC 2050 Art. 110-9, 215-3, 240 · coordinación de protecciones · dato Ik del operador de red · RETIE.</div>`;
  return section('1. Cortocircuito y protecciones','Icc, interruptor y fusible MT',body);
}

function buildVd(){
  const body=`<div class="empty">Caída de tensión por tramos: imprimir desde el módulo con canalización PVC / aluminio / acero / bandeja.</div>
  <div class="norm"><b>Referencia:</b> NTC 2050 Cap. 9 (impedancias), Art. 210-19 / 215-2 (límites de regulación).</div>`;
  return section('7. Caída de tensión','Regulación de conductores',body);
}

function buildCan(){
  const cfg=load('can_cfg');
  const wires=load('can_wires');
  const dem=load('dem_state')||{};
  let body='';
  if(cfg||wires){
    body+=`<div class="kpi">
      <div class="b"><div class="n">${cfg&&cfg.type?esc(cfg.type):'—'}</div><div class="l">Tipo canalización</div></div>
      <div class="b"><div class="n">${cfg&&cfg.size?esc(String(cfg.size)):'—'}</div><div class="l">Tamaño</div></div>
      <div class="b"><div class="n">${wires&&wires.length?wires.length:'—'}</div><div class="l">Grupos de conductores</div></div>
      <div class="b"><div class="n">${dem.kvaTx!=null?es(dem.kvaTx,1)+' kVA':'—'}</div><div class="l">Trafo (ref.)</div></div>
    </div>`;
    body+=`<p style="font-size:12px">Incluye selección EMCALI de conductores MT/BT y postes (Anexo 1) en el módulo Canalizaciones. Detalle de % llenado y EGC: ver captura o módulo.</p>`;
  } else {
    body=`<div class="empty">Configure canalizaciones / conductores EMCALI / postes y actualice.</div>`;
  }
  body+=`<div class="norm"><b>Cadena:</b> Demanda (kVA, sistema) → calibres Tabla 2.4/2.5 COND 2020 → postes LT 2020 · llenado Cap. 9 NTC 2050 · EGC Art. 250-122.</div>`;
  return section('9. Canalizaciones, conductores y postes EMCALI','Llenado · MT/BT · apoyos',body);
}

function buildNtc(){
  const body=`<div class="empty">Ejecute «Analizar proyecto» en Recomendaciones NTC 2050 e imprima desde ese módulo para el detalle de hallazgos.</div>
  <div class="norm"><b>Referencia:</b> NTC 2050 completo · RETIE. Hallazgos coordinados con cuadros, casa y celdas.</div>`;
  return section('10. Recomendaciones NTC 2050','Cumplimiento y sugerencias',body);
}


function snapBlock(title, key){
  const ser=localStorage.getItem(key);
  if(!ser) return '';
  let svg=ser;
  if(!/width=/.test(svg)) svg=svg.replace('<svg', '<svg width="100%" height="300"');
  else {
    svg=svg.replace(/\swidth="[^"]*"/, ' width="100%"');
    svg=svg.replace(/\sheight="[^"]*"/, ' height="300"');
  }
  return '<div style="margin:10px 0;border:1px solid var(--line);border-radius:8px;padding:8px;background:#fafbfc">'
    +'<div style="font-size:11px;font-weight:800;margin-bottom:6px;color:var(--blue)">'+esc(title)+'</div>'
    +'<div style="overflow:auto;max-height:340px">'+svg+'</div></div>';
}
function buildViews(){
  let body='';
  const pairs=[
    ['sub_snap_planta','Celdas · Planta'],['sub_snap_v3d','Celdas · 3D'],['sub_snap_lista','Celdas · Lista'],['sub_snap_main','Celdas'],
    ['casa_snap_planta','Casa · Cuarto'],['casa_snap_general','Casa · General'],['casa_snap_v3d','Casa · 3D'],['casa_snap_main','Casa'],
    ['sipra_snap_planta','SIPRA · Planta'],['sipra_snap_v3d','SIPRA · 3D'],['sipra_snap_main','SIPRA'],
    ['spt_snap_main','Puesta a tierra'],['spt_snap_3d','Puesta a tierra · 3D']
  ];
  const seen={};
  pairs.forEach(([k,title])=>{
    if(seen[k]) return;
    if(localStorage.getItem(k)){ body+=snapBlock(title,k); seen[k]=1; }
  });
  if(!body) body='<div class="empty">Aún no hay capturas. Abra <b>Celdas</b>, <b>Casa/Apto</b>, <b>SIPRA</b>, etc., mire planta y 3D (unos segundos) y pulse <b>Actualizar</b> aquí.</div>';
  body+='<div class="norm"><b>Nota:</b> Cada captura es la última vista renderizada en ese módulo. Cambie a planta y a 3D en cada uno para guardar ambas.</div>';
  return section('0. Vistas gráficas del proyecto','Capturas SVG embebidas',body);
}

function buildSummary(){
  const P=load('suite_proyecto')||{};
  const dem=load('dem_state')||{};
  const acc=load('acc_state')||{};
  const cc=load('cc_state3');
  const spt=load('spt_state');
  const rs=load('rs3_state');
  let nTab=0, sumKva=0;
  if(cc&&cc.boards){ nTab=cc.boards.length; cc.boards.forEach(b=>sumKva+=boardKva(b)); }
  const Vsec=acc.Vsec||208, Vmt=acc.Vmt||13.2;
  const body=`<div class="kpi">
    <div class="b"><div class="n">${nTab||'—'}</div><div class="l">Tableros</div></div>
    <div class="b"><div class="n">${es(sumKva,1)}</div><div class="l">kVA conectados</div></div>
    <div class="b"><div class="n">${dem.dmax!=null?es(dem.dmax,1):'—'}</div><div class="l">DMAX kVA</div></div>
    <div class="b"><div class="n">${dem.kvaTx!=null?es(dem.kvaTx,1):'—'}</div><div class="l">Trafo kVA</div></div>
    <div class="b"><div class="n">${es(Vsec,0)} V</div><div class="l">Tensión BT</div></div>
    <div class="b"><div class="n">${es(Vmt,1)} kV</div><div class="l">Tensión MT</div></div>
    <div class="b"><div class="n">${acc.Icc!=null?es(acc.Icc,0)+' A':'—'}</div><div class="l">Icc simétrico</div></div>
    <div class="b"><div class="n">${acc.brk!=null?es(acc.brk,1)+' kA':'—'}</div><div class="l">Interruptor</div></div>
    <div class="b"><div class="n">${rs&&rs.level?esc(String(rs.level)):'—'}</div><div class="l">Nivel SIPRA</div></div>
    <div class="b"><div class="n">${spt?'OK':'—'}</div><div class="l">SPT</div></div>
  </div>
  <div class="norm" style="line-height:1.55">
    <b>Flujo de datos del proyecto (cadena):</b><br>
    1. <b>Datos del proyecto</b> (nombre, cliente, ingeniero) → encabezado e impresión.<br>
    2. <b>Cuadros de carga</b> (tensión, sistema, circuitos) → kVA por tablero.<br>
    3. <b>Demanda / transformador</b> (F. demanda → DMAX → Tabla 15 → kVA, Z%, montaje) → alimenta cortocircuito y EMCALI.<br>
    4. <b>Cortocircuito</b> (kVA + Z% + Ik OR + V) → Icc, interruptor, fusible MT.<br>
    5. <b>Canalizaciones / conductores / postes</b> (kVA, sistema, zona) → calibres COND 2020 y apoyos LT 2020.<br>
    6. <b>SIPRA / SPT / aislamiento / VD</b> → según diseño y normas asociadas.<br>
    <i>Abra cada módulo, calcule y pulse «Actualizar» en este informe para consolidar.</i>
  </div>`;
  return section('Resumen ejecutivo y datos básicos del sistema','Valores que alimentan el resto del diseño',body);
}

function build(){
  const now=new Date().toLocaleString('es-CO');
  const P=load('suite_proyecto')||{};
  const firmImg=P.sigData?('<img src="'+P.sigData+'" alt="Firma" style="max-height:64px;display:block;margin:0 auto 6px">'):'';
  let h=`<div class="cover">
    <h2>${esc(P.projName||'Informe técnico de proyecto eléctrico')}</h2>
    <div class="meta">
      <b>Código:</b> ${esc(P.projCode||'—')} &nbsp;·&nbsp; <b>Fecha:</b> ${esc(P.projDate||now)}<br>
      <b>Cliente:</b> ${esc(P.client||'—')}<br>
      <b>Ubicación:</b> ${esc(P.location||'—')}<br>
      ${P.desc?('<b>Alcance:</b> '+esc(P.desc)+'<br>'):''}
      Generado: ${esc(now)} · Suite eléctrica — memoria consolidada de cálculos, normas y vistas
    </div>
  </div>`;
  h+=buildSummary();
  h+=buildViews();
  h+=buildCC();
  h+=buildDem();
  h+=buildAcc();
  h+=buildCan();
  h+=buildVd();
  h+=buildAisl();
  h+=buildSpt();
  h+=buildSipra();
  h+=buildSub();
  h+=buildCasa();
  h+=buildNtc();
  h+=`<section class="sec" id="bloque-firma"><h3>Responsable del diseño</h3>
    <div style="display:flex;justify-content:flex-end;margin-top:12px">
      <div style="text-align:center;min-width:220px">
        ${firmImg}
        <div style="border-top:1px solid #333;margin-top:8px;padding-top:6px;font-size:12px">
          <b>${esc(P.engName||'Ingeniero responsable')}</b><br>
          ${P.engTP?('TP / Matrícula: '+esc(P.engTP)+'<br>'):''}
          ${P.engCo?esc(P.engCo)+'<br>':''}
          ${P.engMail?esc(P.engMail)+'<br>':''}
          Firma y sello
        </div>
      </div>
    </div>
  </section>`;
  h+=`<div class="foot">Documento de asistencia al diseño. No sustituye memorias firmadas ni revisión oficial RETIE/NTC 2050.</div>`;
  document.getElementById('report').innerHTML=h;
}

document.getElementById('btnRefresh').onclick=build;
document.getElementById('btnPrint').onclick=()=>{build();setTimeout(()=>window.print(),200);};
build();
})();
@@CLOSE_SCRIPT@@
</body>
</html>

</script>
<script type="text/html" id="src-graf">
<!doctype html>
<html lang="es">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Gráficos y estilo</title>
<style>
  :root{--bg:#eef1f6;--panel:#fff;--ink:#12233d;--mut:#5a6b85;--line:#dbe3ee;--blue:#123a63;--blue2:#1f5fd0;--font:"Times New Roman",Times,serif}
  *{box-sizing:border-box}body{margin:0;font-family:var(--font);background:var(--bg);color:var(--ink);font-size:13px}
  h1,h2{font-weight:700} .sub,.desc,label{font-weight:700;font-style:italic}
  .wrap{max-width:720px;margin:0 auto;padding:16px 14px 40px}
  header.top{background:linear-gradient(120deg,var(--blue),var(--blue2));color:#fff;padding:14px 18px;border-radius:14px}
  header.top h1{margin:0;font-size:16px} .sub{font-size:11px;opacity:.9;margin-top:2px}
  .card{background:var(--panel);border:1px solid var(--line);border-radius:12px;padding:16px;margin-top:14px}
  .card h2{margin:0 0 8px;font-size:14px;color:var(--blue)}
  .desc{color:var(--mut);font-size:12px;margin-bottom:12px;line-height:1.45}
  .f{margin-bottom:12px} label{display:block;font-size:11px;margin-bottom:5px}
  select,button.opt{width:100%;padding:10px 12px;border:1px solid var(--line);border-radius:8px;font-family:inherit;font-size:13px;font-weight:600;background:#f4f7fb;cursor:pointer}
  .row2{display:grid;grid-template-columns:1fr 1fr;gap:10px}
  .swatch{display:flex;gap:8px;flex-wrap:wrap;margin-top:8px}
  .swatch button{width:36px;height:36px;border-radius:8px;border:2px solid #fff;box-shadow:0 0 0 1px #ccc;cursor:pointer}
  .swatch button.on{box-shadow:0 0 0 2px var(--blue2)}
  .hint{font-size:11.5px;color:var(--mut);margin-top:8px;line-height:1.4;font-style:italic;font-weight:700}
</style>
</head>
<body>
<div class="wrap">
  <header class="top">
    <h1>Gráficos y estilo</h1>
    <div class="sub">Fuente · colores · grosor de línea · se aplica a toda la suite</div>
  </header>

  <section class="card">
    <h2>Fuente</h2>
    <div class="desc">Títulos en negrita; subtítulos en negrita cursiva.</div>
    <div class="f">
      <label>Familia tipográfica</label>
      <select id="font">
        <option value="times">Times New Roman (actual)</option>
        <option value="sans">Anterior (Inter / Segoe / system-ui)</option>
        <option value="serif">Serif genérica (Georgia)</option>
        <option value="mono">Monoespaciada (Consolas)</option>
      </select>
    </div>
  </section>

  <section class="card">
    <h2>Tema de color</h2>
    <div class="desc">Paleta de la interfaz (módulos al recargar la pestaña).</div>
    <div class="f">
      <label>Tema</label>
      <select id="theme">
        <option value="light">Claro profesional</option>
        <option value="dark">Oscuro</option>
        <option value="blueprint">Plano / blueprint</option>
        <option value="sand">Arena / técnico</option>
      </select>
    </div>
    <div class="swatch" id="swatches"></div>
  </section>

  <section class="card">
    <h2>Grosor de línea (planta y 3D)</h2>
    <div class="desc">Antes estaba en el menú lateral; ahora se controla aquí.</div>
    <div class="row2">
      <button class="opt" type="button" id="lwThick">━ Línea gruesa</button>
      <button class="opt" type="button" id="lwThin">┄ Línea fina</button>
    </div>
    <div class="hint" id="lwHint">Modo actual: gruesa</div>
  </section>

  <section class="card">
    <h2>Referencia normativa de esta sección</h2>
    <div class="desc" style="font-style:normal;font-weight:400;line-height:1.55">
      La presentación gráfica de planos y modelos 3D es una ayuda de diseño. Las dimensiones, distancias de seguridad y simbología deben confrontarse con la <b>NTC 2050</b>, el <b>RETIE</b> y las normas de producto aplicables. El grosor de línea y el estilo visual no modifican los resultados de cálculo ni sustituyen los planos oficiales firmados.
    </div>
  </section>
</div>
<script>
(function(){
const KEY='suite_style';
const $=id=>document.getElementById(id);
function load(){
  try{return Object.assign({font:'times',theme:'light',lineW:'thick'}, JSON.parse(localStorage.getItem(KEY)||'{}'));}catch(e){return {font:'times',theme:'light',lineW:'thick'};}
}
function save(s){
  localStorage.setItem(KEY, JSON.stringify(s));
  localStorage.setItem('suite_lineW', s.lineW||'thick');
  localStorage.setItem('suite_font', s.font||'times');
  localStorage.setItem('suite_theme', s.theme||'light');
  try{parent.postMessage({type:'suite_style', style:s},'*');}catch(e){}
  document.querySelectorAll('iframe', parent.document||document);
  try{
    parent.document.querySelectorAll('iframe.frame').forEach(f=>{
      try{f.contentWindow.postMessage({type:'suite_style', style:s},'*');}catch(e){}
      try{f.contentWindow.postMessage({type:'suite_lineW', mode:s.lineW},'*');}catch(e){}
    });
  }catch(e){}
}
function refreshLw(){
  const s=load();
  $("lwHint").textContent='Modo actual: '+(s.lineW==='thin'?'fina':'gruesa');
}
let S=load();
$("font").value=S.font||'times';
$("theme").value=S.theme||'light';
$("font").onchange=()=>{S=load();S.font=$("font").value;save(S);};
$("theme").onchange=()=>{S=load();S.theme=$("theme").value;save(S);};
$("lwThick").onclick=()=>{S=load();S.lineW='thick';save(S);refreshLw();};
$("lwThin").onclick=()=>{S=load();S.lineW='thin';save(S);refreshLw();};
refreshLw();
const colors={light:['#123a63','#1f5fd0','#eef1f6'],dark:['#0b1120','#3b74d0','#111a2c'],blueprint:['#0a3d62','#3c6382','#e8f1f8'],sand:['#5c4a32','#c4a574','#f5f0e6']};
const sw=$("swatches");
Object.keys(colors).forEach(k=>{
  colors[k].forEach(c=>{
    const b=document.createElement('button');
    b.type='button';b.style.background=c;b.title=k;
    b.onclick=()=>{$("theme").value=k;S=load();S.theme=k;save(S);};
    sw.appendChild(b);
  });
});
})();
@@CLOSE_SCRIPT@@
</body>
</html>

</script>

<script type="text/html" id="src-vd">

<!doctype html>
<html lang="es">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Caída de tensión y regulación · NTC 2050 · Ing. Alexander Espinosa</title>
<script>(function(){try{var t=localStorage.getItem('vd_theme')||'light';document.documentElement.dataset.theme=t;}catch(e){}})();@@CLOSE_SCRIPT@@
<style>
  :root{--bg:#eef1f6;--panel:#fff;--panel2:#f4f7fb;--ink:#12233d;--mut:#5a6b85;--faint:#8a97ac;
    --line:#dbe3ee;--blue:#123a63;--blue2:#1f5fd0;--amber:#c07d00;--amberbg:#fff6e2;--amberln:#f0c257;
    --green:#0f9d63;--greenbg:#e7f7ef;--red:#d8434f;--redbg:#fde8ea;
    --mono:ui-monospace,Consolas,monospace;--sans:'Inter','Segoe UI',system-ui,Arial,sans-serif;
    --sh:0 1px 2px rgba(20,35,61,.06),0 12px 32px -18px rgba(20,35,61,.28)}
  [data-theme="dark"]{--bg:#0b1120;--panel:#111a2c;--panel2:#0c1526;--ink:#e8eefb;--mut:#96a3ba;--faint:#5d6b83;
    --line:#22304a;--blue:#8fb4e8;--blue2:#5b90e6;--amber:#f2b530;--amberbg:#2a2410;--amberln:#5c4a13;
    --green:#3ddc97;--greenbg:#0f2a20;--red:#f4626f;--redbg:#3a1518;--sh:0 1px 2px rgba(0,0,0,.4)}
  *{box-sizing:border-box}body{margin:0;background:var(--bg);color:var(--ink);font-family:var(--sans);font-size:13px}
  .wrap{max-width:1200px;margin:0 auto;padding:16px 14px 48px}
  header.top{display:flex;align-items:center;gap:12px;background:linear-gradient(120deg,var(--blue),var(--blue2));color:#fff;padding:14px 18px;border-radius:14px;box-shadow:var(--sh)}
  .logo{width:40px;height:40px;border-radius:10px;background:rgba(255,255,255,.16);display:grid;place-items:center;font-weight:900;font-size:12px}
  header.top h1{margin:0;font-size:16px;font-weight:800}
  header.top .sub{font-size:11px;opacity:.9;margin-top:2px}
  header.top .nm{font-size:10.5px;font-weight:800;color:#ffd873;margin-top:1px}
  .sp{flex:1}
  .htbtn{border:1px solid rgba(255,255,255,.3);background:rgba(255,255,255,.12);color:#fff;border-radius:9px;cursor:pointer;height:36px;padding:0 12px;font-weight:700;font-size:12.5px}
  .card{background:var(--panel);border:1px solid var(--line);border-radius:14px;box-shadow:var(--sh);padding:16px 18px;margin-top:14px}
  .card h2{margin:0 0 4px;font-size:14px;font-weight:800;color:var(--blue)}
  .card .desc{font-size:11.5px;color:var(--mut);margin-bottom:12px;line-height:1.45}
  .grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(150px,1fr));gap:10px}
  .f label{display:block;font-size:10px;font-weight:700;color:var(--mut);margin-bottom:4px;text-transform:uppercase}
  .f input,.f select{width:100%;padding:8px 10px;border:1px solid var(--line);border-radius:8px;background:var(--panel);color:var(--ink);font-size:13px;font-weight:600}
  .btn{border:1px solid var(--line);background:var(--panel2);color:var(--ink);padding:8px 14px;border-radius:9px;font-size:12.5px;font-weight:700;cursor:pointer}
  .btn.pri{background:linear-gradient(120deg,var(--blue),var(--blue2));color:#fff;border:0}
  .btn.red{color:var(--red)}
  .scroll{overflow-x:auto}
  table.vd{width:100%;border-collapse:collapse;font-size:11.5px;min-width:1050px}
  table.vd th{background:color-mix(in srgb,var(--blue2) 12%,var(--panel2));padding:8px 6px;border:1px solid var(--line);font-size:9.5px;text-transform:uppercase;font-weight:800;text-align:center}
  table.vd td{padding:5px 4px;border:1px solid var(--line);vertical-align:middle}
  table.vd td input,table.vd td select{width:100%;border:1px solid transparent;background:transparent;color:var(--ink);font-size:11.5px;font-weight:600;padding:4px;border-radius:4px;font-family:var(--mono)}
  table.vd td input:focus,table.vd td select:focus{outline:0;border-color:var(--blue2);background:var(--panel)}
  table.vd td.num{text-align:right;font-family:var(--mono);font-weight:700}
  table.vd tr.tot td{background:var(--amberbg);font-weight:800}
  .ok{color:var(--green)}.bad{color:var(--red)}.warn{color:var(--amber)}
  .notes{font-size:11.5px;color:var(--mut);margin-top:10px;line-height:1.5}.notes b{color:var(--ink)}
  .disc{margin-top:14px;font-size:11px;color:var(--mut);background:var(--amberbg);border-left:3px solid var(--amberln);border-radius:0 8px 8px 0;padding:10px 12px;line-height:1.5}
  .foot{text-align:center;font-size:10.5px;color:var(--faint);margin-top:16px}
  .seg{display:inline-flex;background:var(--panel2);border:1px solid var(--line);border-radius:10px;padding:3px}
  .seg button{border:0;background:transparent;color:var(--mut);font-weight:700;font-size:12px;padding:7px 12px;border-radius:7px;cursor:pointer}
  .seg button.on{background:var(--blue2);color:#fff}
  @media print{.htbtn{display:none!important}}
</style>
</head>
<body>
<div class="wrap">
  <header class="top">
    <div class="logo">ΔV</div>
    <div>
      <h1>Caída de tensión y regulación</h1>
      <div class="sub">Conductores · derrateos · canalización · NTC 2050 / práctica RETIE</div>
      <div class="nm">Ing. Alexander Espinosa</div>
    </div>
    <div class="sp"></div>
    <button class="htbtn" onclick="window.print()">⭳ PDF</button>
    <button class="htbtn" id="themeBtn" onclick="toggleTheme()">🌙</button>
  </header>

  <section class="card">
    <h2>Criterios de diseño</h2>
    <div class="desc">Límites habituales de caída de tensión (práctica / recomendaciones): <b>3 %</b> en circuito derivado, <b>5 %</b> alimentador + derivado. Ajuste según proyecto y RETIE.</div>
    <div class="grid">
      <div class="f"><label>Límite derivado (%)</label><input id="limBranch" type="number" step="0.1" value="3" onchange="render()"></div>
      <div class="f"><label>Límite total (%)</label><input id="limTotal" type="number" step="0.1" value="5" onchange="render()"></div>
      <div class="f"><label>Temperatura ambiente (°C)</label>
        <select id="Tamb" onchange="render()">
          <option value="30">30 °C (base)</option>
          <option value="35">35 °C</option>
          <option value="40" selected>40 °C</option>
          <option value="45">45 °C</option>
          <option value="50">50 °C</option>
        </select>
      </div>
      <div class="f"><label>Temp. aislamiento</label>
        <select id="Taisl" onchange="render()">
          <option value="75">75 °C</option>
          <option value="90" selected>90 °C</option>
        </select>
      </div>
    </div>
  </section>

  <section class="card">
    <div style="display:flex;gap:10px;flex-wrap:wrap;align-items:center;margin-bottom:10px">
      <h2 style="margin:0;flex:1">Tabla de circuitos</h2>
      <button class="btn pri" type="button" onclick="addRow()">＋ Circuito</button>
    </div>
    <div class="desc">Cada fila es un tramo (alimentador o derivado). Indica conductor, material, canalización (PVC / aluminio / acero / bandeja), corriente, longitud y factor de potencia. Los derrateos por agrupamiento y temperatura se aplican a la ampacidad de referencia.</div>
    <div class="scroll"><table class="vd" id="tbl"></table></div>
    <div class="notes" id="notes"></div>
  </section>

  <section class="card">
    <h2>Factores de corrección usados (casos comunes)</h2>
    <div class="desc">Basados en NTC 2050 Tabla 310-16 y tablas de corrección por temperatura y más de 3 conductores portadores de corriente.</div>
    <div class="notes">
      <b>Temperatura ambiente</b> (aislamiento 90 °C, base 30 °C): 30→1,00 · 35→0,96 · 40→0,91 · 45→0,87 · 50→0,82<br>
      <b>Agrupamiento</b> (N° de conductores portadores en la canalización): 4–6 → 0,80 · 7–9 → 0,70 · 10–20 → 0,50 · 21–30 → 0,45 · 31–40 → 0,40 · ≥41 → 0,35<br>
      <b>Caída de tensión</b> (método R–X): monofásico ΔV = 2·I·L·(R·cosφ + X·senφ); trifásico ΔV = √3·I·L·(R·cosφ + X·senφ), con L en km, R/X en Ω/km.<br>
      <b>% regulación</b> ≈ (ΔV / Vn) × 100
    </div>
  </section>

  <div class="disc">Herramienta de <b>asistencia técnica</b>. Ampacidades y R/X son orientativas (cobre/aluminio; canalización PVC, aluminio, acero o bandeja). NTC 2050 Cap. 9 tabula impedancias típicas en conduit; bandeja se trata como instalación no magnética (valores orientativos). Verificar Tablas 310-16, 9 y condiciones reales. RETIE / NTC 2050 y criterio del ingeniero prevalecen.</div>
  <div class="foot">Caída de tensión · regulación · NTC 2050 — Ing. Alexander Espinosa</div>
</div>

<script>
(function(){
const $=id=>document.getElementById(id);
const R3=Math.sqrt(3);
const es=(x,d=2)=>Number(x).toLocaleString('es-CO',{minimumFractionDigits:d,maximumFractionDigits:d});

/* Ampacidad base 30°C, ≤3 conductores — NTC 2050 T310-16 orientativa */
const WIRES={
  '14': {awg:'14 AWG',  cu75:20, cu90:25,  al75:0,  al90:0,   rCu:10.2, xPVC:0.19, xAl:0.205, xAcero:0.24, xBan:0.18, rAl:16.6},
  '12': {awg:'12 AWG',  cu75:25, cu90:30,  al75:20, al90:25,  rCu:6.50, xPVC:0.177, xAl:0.191, xAcero:0.223, xBan:0.168, rAl:10.5},
  '10': {awg:'10 AWG',  cu75:35, cu90:40,  al75:30, al90:35,  rCu:4.07, xPVC:0.164, xAl:0.177, xAcero:0.207, xBan:0.156, rAl:6.56},
  '8':  {awg:'8 AWG',   cu75:50, cu90:55,  al75:40, al90:45,  rCu:2.55, xPVC:0.171, xAl:0.185, xAcero:0.213, xBan:0.162, rAl:4.10},
  '6':  {awg:'6 AWG',   cu75:65, cu90:75,  al75:50, al90:55,  rCu:1.61, xPVC:0.158, xAl:0.171, xAcero:0.197, xBan:0.15, rAl:2.58},
  '4':  {awg:'4 AWG',   cu75:85, cu90:95,  al75:65, al90:75,  rCu:1.01, xPVC:0.151, xAl:0.163, xAcero:0.187, xBan:0.143, rAl:1.62},
  '2':  {awg:'2 AWG',   cu75:115,cu90:130, al75:90, al90:100, rCu:0.637,xPVC:0.144, xAl:0.156, xAcero:0.177, xBan:0.137, rAl:1.02},
  '1':  {awg:'1 AWG',   cu75:130,cu90:145, al75:100,al90:115, rCu:0.505,xPVC:0.144, xAl:0.156, xAcero:0.177, xBan:0.137, rAl:0.808},
  '1/0':{awg:'1/0 AWG', cu75:150,cu90:170, al75:120,al90:135, rCu:0.400,xPVC:0.138, xAl:0.149, xAcero:0.171, xBan:0.131, rAl:0.641},
  '2/0':{awg:'2/0 AWG', cu75:175,cu90:195, al75:135,al90:150, rCu:0.318,xPVC:0.135, xAl:0.146, xAcero:0.167, xBan:0.128, rAl:0.508},
  '3/0':{awg:'3/0 AWG', cu75:200,cu90:225, al75:155,al90:175, rCu:0.252,xPVC:0.131, xAl:0.141, xAcero:0.161, xBan:0.124, rAl:0.403},
  '4/0':{awg:'4/0 AWG', cu75:230,cu90:260, al75:180,al90:205, rCu:0.200,xPVC:0.128, xAl:0.138, xAcero:0.157, xBan:0.122, rAl:0.319},
  '250':{awg:'250 kcmil',cu75:255,cu90:290,al75:205,al90:230, rCu:0.169,xPVC:0.128, xAl:0.138, xAcero:0.157, xBan:0.122, rAl:0.269},
  '300':{awg:'300 kcmil',cu75:285,cu90:320,al75:230,al90:260, rCu:0.141,xPVC:0.125, xAl:0.135, xAcero:0.151, xBan:0.119, rAl:0.226},
  '350':{awg:'350 kcmil',cu75:310,cu90:350,al75:250,al90:280, rCu:0.121,xPVC:0.122, xAl:0.132, xAcero:0.148, xBan:0.116, rAl:0.193},
  '400':{awg:'400 kcmil',cu75:335,cu90:380,al75:270,al90:305, rCu:0.106,xPVC:0.122, xAl:0.132, xAcero:0.148, xBan:0.116, rAl:0.169},
  '500':{awg:'500 kcmil',cu75:380,cu90:430,al75:310,al90:350, rCu:0.085,xPVC:0.118, xAl:0.127, xAcero:0.141, xBan:0.112, rAl:0.135},
  '600':{awg:'600 kcmil',cu75:420,cu90:475,al75:340,al90:385, rCu:0.071,xPVC:0.115, xAl:0.124, xAcero:0.138, xBan:0.109, rAl:0.113},
  '750':{awg:'750 kcmil',cu75:475,cu90:535,al75:385,al90:435, rCu:0.057,xPVC:0.112, xAl:0.121, xAcero:0.131, xBan:0.106, rAl:0.090}
};
/* R Ω/km orientativo @75°C; X Ω/km: PVC, aluminio, acero, bandeja (orientativo Cap.9 / práctica) */

const CF_TEMP_90={30:1.00,35:0.96,40:0.91,45:0.87,50:0.82};
const CF_TEMP_75={30:1.00,35:0.94,40:0.88,45:0.82,50:0.75};

function cfGroup(n){
  n=parseInt(n)||3;
  if(n<=3) return 1;
  if(n<=6) return 0.80;
  if(n<=9) return 0.70;
  if(n<=20) return 0.50;
  if(n<=30) return 0.45;
  if(n<=40) return 0.40;
  return 0.35;
}
function cfTemp(tamb, taisl){
  const t=parseInt(tamb)||40;
  const map=taisl==='75'?CF_TEMP_75:CF_TEMP_90;
  // nearest
  const keys=Object.keys(map).map(Number).sort((a,b)=>a-b);
  let best=keys[0];
  for(const k of keys) if(Math.abs(k-t)<=Math.abs(best-t)) best=k;
  return map[best];
}
function ampBase(cal, mat, taisl){
  const w=WIRES[cal]; if(!w) return 0;
  const key=(mat==='al'?'al':'cu')+taisl;
  return w[key]||0;
}
function RX(cal, mat, canal){
  const w=WIRES[cal]; if(!w) return {R:1,X:0.15};
  const R = mat==='al' ? (w.rAl||w.rCu*1.6) : w.rCu;
  let X = w.xPVC;
  if(canal==='acero' || canal==='steel') X = w.xAcero;
  else if(canal==='al' || canal==='aluminio') X = w.xAl != null ? w.xAl : w.xPVC*1.08;
  else if(canal==='bandeja' || canal==='tray') X = w.xBan != null ? w.xBan : w.xPVC*0.95;
  else X = w.xPVC; // pvc / no magnético
  return {R,X};
}

function defaultRows(){
  return [
    {id:1, desc:'Alimentador principal', tipo:'alimentador', conf:'3F', V:208, mat:'cu', cal:'2/0', canal:'pvc', I:150, L:45, fp:0.90, nCond:4, parallel:1},
    {id:2, desc:'Derivado tablero 1', tipo:'derivado', conf:'3F', V:208, mat:'cu', cal:'6', canal:'pvc', I:40, L:25, fp:0.92, nCond:4, parallel:1},
    {id:3, desc:'Derivado monofásico', tipo:'derivado', conf:'1F', V:120, mat:'cu', cal:'12', canal:'pvc', I:16, L:30, fp:0.95, nCond:2, parallel:1}
  ];
}

let rows=[];
try{const j=JSON.parse(localStorage.getItem('vd_rows')); if(j&&j.length) rows=j;}catch(e){}
if(!rows.length) rows=defaultRows();

function save(){try{localStorage.setItem('vd_rows',JSON.stringify(rows));}catch(e){}}
function toggleTheme(){
  const d=document.documentElement,t=d.dataset.theme==='dark'?'light':'dark';
  d.dataset.theme=t;$("themeBtn").textContent=t==='dark'?'☀️':'🌙';
  try{localStorage.setItem('vd_theme',t);}catch(e){}
}

function calcRow(r){
  const taisl=$("Taisl").value;
  const tamb=$("Tamb").value;
  const base=ampBase(r.cal, r.mat, taisl);
  const cfT=cfTemp(tamb, taisl);
  const cfG=cfGroup(r.nCond);
  const ampAdj=base*cfT*cfG*(r.parallel||1);
  const {R,X}=RX(r.cal, r.mat, r.canal);
  // parallel conductors: R and X divide by parallel
  const Rp=R/(r.parallel||1), Xp=X/(r.parallel||1);
  const Lkm=(r.L||0)/1000;
  const I=r.I||0, fp=Math.min(1,Math.max(0.1,r.fp||0.9));
  const sen=Math.sqrt(Math.max(0,1-fp*fp));
  const conf=r.conf||'3F';
  let dV=0;
  if(conf==='1F'||conf==='2F'){
    dV = 2 * I * Lkm * (Rp*fp + Xp*sen);
  } else {
    dV = R3 * I * Lkm * (Rp*fp + Xp*sen);
  }
  const V=r.V||208;
  const pct = V>0 ? (dV/V)*100 : 0;
  const lim = r.tipo==='alimentador' ? parseFloat($("limTotal").value)||5 : parseFloat($("limBranch").value)||3;
  // For alimentador alone often 2-3%, but we use limTotal as reference for feeder rows; branch uses limBranch
  const limUse = r.tipo==='alimentador' ? (parseFloat($("limTotal").value)||5) : (parseFloat($("limBranch").value)||3);
  const okAmp = I <= ampAdj + 1e-6;
  const okVD = pct <= limUse + 1e-6;
  return {base, cfT, cfG, ampAdj, R:Rp, X:Xp, dV, pct, limUse, okAmp, okVD};
}

function wireOpts(sel){
  return Object.keys(WIRES).map(k=>`<option value="${k}" ${k===sel?'selected':''}>${WIRES[k].awg}</option>`).join('');
}

function addRow(){
  const id=Date.now();
  rows.push({id, desc:'Nuevo circuito', tipo:'derivado', conf:'3F', V:208, mat:'cu', cal:'10', canal:'pvc', I:20, L:20, fp:0.9, nCond:4, parallel:1});
  render();
}
function delRow(i){rows.splice(i,1);render();}
function upd(i,k,v){
  const r=rows[i];
  if(['I','L','fp','V','nCond','parallel'].includes(k)) r[k]=parseFloat(v)||0;
  else r[k]=v;
  render();
}

function render(){
  let h=`<thead><tr>
    <th>Descripción</th><th>Tipo</th><th>Conf.</th><th>Vn (V)</th><th>Material</th><th>Calibre</th><th>Canalización</th>
    <th>I (A)</th><th>L (m)</th><th>F.P.</th><th>N° cond.</th><th>Paralelos</th>
    <th>Amp. corr. (A)</th><th>ΔV (V)</th><th>% ΔV</th><th>Límite</th><th>Estado</th><th></th>
  </tr></thead><tbody>`;

  let sumBranch=0, sumFeed=0;
  rows.forEach((r,i)=>{
    const c=calcRow(r);
    if(r.tipo==='derivado') sumBranch+=c.pct; else sumFeed+=c.pct;
    const stAmp=c.okAmp?'':' ⚠I';
    const stVD=c.okVD?'OK':'ALTO';
    const cls=c.okAmp&&c.okVD?'ok':(!c.okVD?'bad':'warn');
    h+=`<tr>
      <td><input value="${(r.desc||'').replace(/"/g,'&quot;')}" onchange="upd(${i},'desc',this.value)"></td>
      <td><select onchange="upd(${i},'tipo',this.value)">
        <option value="derivado" ${r.tipo==='derivado'?'selected':''}>Derivado</option>
        <option value="alimentador" ${r.tipo==='alimentador'?'selected':''}>Alimentador</option>
      </select></td>
      <td><select onchange="upd(${i},'conf',this.value)">
        <option value="1F" ${r.conf==='1F'?'selected':''}>1φ</option>
        <option value="2F" ${r.conf==='2F'?'selected':''}>2φ</option>
        <option value="3F" ${r.conf==='3F'?'selected':''}>3φ</option>
      </select></td>
      <td><input type="number" step="1" value="${r.V}" style="width:64px;text-align:right" onchange="upd(${i},'V',this.value)"></td>
      <td><select onchange="upd(${i},'mat',this.value)">
        <option value="cu" ${r.mat==='cu'?'selected':''}>Cu</option>
        <option value="al" ${r.mat==='al'?'selected':''}>Al</option>
      </select></td>
      <td><select onchange="upd(${i},'cal',this.value)">${wireOpts(r.cal)}</select></td>
      <td><select onchange="upd(${i},'canal',this.value)">
        <option value="pvc" ${r.canal==='pvc'?'selected':''}>PVC (no magnético)</option>
        <option value="al" ${r.canal==='al'?'selected':''}>Aluminio</option>
        <option value="acero" ${r.canal==='acero'?'selected':''}>Acero (magnético)</option>
        <option value="bandeja" ${r.canal==='bandeja'?'selected':''}>Bandeja portacables</option>
      </select></td>
      <td><input type="number" step="0.1" value="${r.I}" style="width:58px;text-align:right" onchange="upd(${i},'I',this.value)"></td>
      <td><input type="number" step="0.1" value="${r.L}" style="width:58px;text-align:right" onchange="upd(${i},'L',this.value)"></td>
      <td><input type="number" step="0.01" min="0.1" max="1" value="${r.fp}" style="width:52px;text-align:center" onchange="upd(${i},'fp',this.value)"></td>
      <td><input type="number" step="1" min="1" value="${r.nCond}" style="width:48px;text-align:center" onchange="upd(${i},'nCond',this.value)"></td>
      <td><input type="number" step="1" min="1" value="${r.parallel||1}" style="width:48px;text-align:center" onchange="upd(${i},'parallel',this.value)"></td>
      <td class="num ${c.okAmp?'ok':'bad'}">${es(c.ampAdj,1)}</td>
      <td class="num">${es(c.dV,2)}</td>
      <td class="num ${c.okVD?'ok':'bad'}">${es(c.pct,2)} %</td>
      <td class="num">${es(c.limUse,1)} %</td>
      <td class="${cls}" style="font-weight:800;text-align:center">${stVD}${stAmp}</td>
      <td><button class="btn red" style="padding:4px 8px" onclick="delRow(${i})">✕</button></td>
    </tr>`;
  });

  const limB=parseFloat($("limBranch").value)||3;
  const limT=parseFloat($("limTotal").value)||5;
  const totalPct=sumFeed+sumBranch;
  h+=`<tr class="tot"><td colspan="12">Suma % (alimentadores + derivados de la tabla)</td>
    <td></td><td></td><td class="num ${totalPct<=limT?'ok':'bad'}">${es(totalPct,2)} %</td>
    <td class="num">${es(limT,1)} %</td><td class="${totalPct<=limT?'ok':'bad'}" style="font-weight:800;text-align:center">${totalPct<=limT?'OK':'ALTO'}</td><td></td></tr>`;
  h+='</tbody>';
  $("tbl").innerHTML=h;

  $("notes").innerHTML=`<b>Resumen:</b> % alimentadores ≈ <b>${es(sumFeed,2)} %</b> · % derivados ≈ <b>${es(sumBranch,2)} %</b> · total ≈ <b>${es(totalPct,2)} %</b>
    (límite total ${es(limT,1)} % · límite derivado ${es(limB,1)} %).
    Ampacidad corregida = base × Cf temperatura × Cf agrupamiento × paralelos. ΔV con R–X del conductor y tipo de canalización.`;
  save();
}

window.upd=upd; window.delRow=delRow; window.addRow=addRow;
$("themeBtn").textContent=document.documentElement.dataset.theme==='dark'?'☀️':'🌙';
render();
})();
@@CLOSE_SCRIPT@@
</body>
</html>


</script>
<script type="text/html" id="src-aisl">
<!doctype html>
<html lang="es">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Coordinación de aislamiento</title>
<style>
  :root{--bg:#eef1f6;--panel:#fff;--panel2:#f4f7fb;--ink:#12233d;--mut:#5a6b85;--line:#dbe3ee;--blue:#123a63;--blue2:#1f5fd0;--amber:#c07d00;--green:#0f9d63;
    --font:"Times New Roman",Times,serif}
  *{box-sizing:border-box}body{margin:0;font-family:var(--font);background:var(--bg);color:var(--ink);font-size:13px}
  h1,h2,h3{font-weight:700;font-style:normal} .sub,.desc,.hint,label{font-weight:700;font-style:italic}
  .wrap{max-width:980px;margin:0 auto;padding:16px 14px 48px}
  header.top{background:linear-gradient(120deg,var(--blue),var(--blue2));color:#fff;padding:14px 18px;border-radius:14px;display:flex;align-items:center;gap:12px;flex-wrap:wrap}
  header.top h1{margin:0;font-size:16px} header.top .sub{font-size:11px;opacity:.92;margin-top:2px}
  .sp{flex:1}.htbtn{border:1px solid rgba(255,255,255,.35);background:rgba(255,255,255,.12);color:#fff;border-radius:8px;padding:8px 12px;font-weight:700;cursor:pointer;font-family:var(--font)}
  .card{background:var(--panel);border:1px solid var(--line);border-radius:12px;padding:16px 18px;margin-top:14px}
  .card h2{margin:0 0 8px;font-size:14px;color:var(--blue)}
  .desc{font-size:12px;color:var(--mut);margin-bottom:10px;line-height:1.5}
  .grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(160px,1fr));gap:10px}
  .f label{display:block;font-size:11px;margin-bottom:4px}
  .f input,.f select{width:100%;padding:9px 10px;border:1px solid var(--line);border-radius:8px;font-family:var(--font);font-size:13px;font-weight:600}
  table{width:100%;border-collapse:collapse;font-size:12px;margin-top:8px}
  th{text-align:left;padding:7px 8px;border-bottom:2px solid var(--line);font-size:10px;text-transform:uppercase;color:var(--mut)}
  td{padding:6px 8px;border-bottom:1px solid var(--line)}
  td.n,th.n{text-align:right;font-variant-numeric:tabular-nums}
  table.t3 th{background:#e8eef6;color:var(--blue);text-transform:none;font-size:11px}
  table.t3 td{font-size:12px}
  tr.hl td{background:#eef6ff;font-weight:700}
  .memo{background:var(--panel2);border:1px solid var(--line);border-radius:10px;padding:14px 16px;line-height:1.55;font-size:12.5px;white-space:pre-wrap}
  .ok{color:var(--green);font-weight:700}.warn{color:var(--amber);font-weight:700}
  .norm{margin-top:10px;font-size:11.5px;background:#fff6e2;border-left:3px solid #f0c257;padding:8px 10px;line-height:1.45}
  .chk{display:flex;align-items:center;gap:8px;padding:4px 0;font-style:normal;font-weight:600}
  .chk input{width:16px;height:16px}
  @media print{.htbtn{display:none!important}body{background:#fff}}
</style>
</head>
<body>
<div class="wrap">
  <header class="top">
    <div>
      <h1>Coordinación de aislamiento eléctrico</h1>
      <div class="sub">Tabla E.3 (BIL por categoría) · RETIE Cap. 13 · NTC 2050 Secc. 110 · NTC 4552-1</div>
    </div>
    <div class="sp"></div>
    <button class="htbtn" type="button" id="btnSync">↻ Leer proyecto / trafo</button>
    <button class="htbtn" type="button" onclick="window.print()">🖨 Imprimir</button>
  </header>

  <section class="card">
    <h2>Datos del sistema (selección)</h2>
    <div class="desc">El BIL <b>no es fijo</b>: depende de la tensión de operación y de la categoría del equipo (Tabla E.3). Elija la tensión de la instalación y los equipos que aplican.</div>
    <div class="grid">
      <div class="f"><label>Tensión de operación BT (sistema)</label>
        <select id="vBT">
          <option value="208">120/208 V (trifásico)</option>
          <option value="220" selected>127/220 V</option>
          <option value="240">120/240 V</option>
          <option value="480">277/480 V</option>
        </select>
      </div>
      <div class="f"><label>Rango Tabla E.3</label>
        <select id="rango">
          <option value="low">120–240 / 120/208 V</option>
          <option value="high">254/440 · 277/480 V</option>
        </select>
      </div>
      <div class="f"><label>Tensión nominal MT (kV)</label>
        <select id="vMT"><option value="13.2" selected>13,2</option><option value="11.4">11,4</option><option value="34.5">34,5</option><option value="7.6">7,62</option></select>
      </div>
      <div class="f"><label>Transformador (kVA)</label><input id="kva" type="number" step="0.1" value="112.5"></div>
      <div class="f"><label>Tipo subestación</label>
        <select id="tipoSE"><option>Poste</option><option>Pedestal</option><option>Piso / local</option><option>Interior</option></select>
      </div>
      <div class="f"><label>Altitud (m s.n.m.)</label><input id="alt" type="number" value="1000"></div>
    </div>
  </section>

  <section class="card">
    <h2>Tabla E.3 — Tensión al impulso que deben soportar los equipos (BIL)</h2>
    <div class="desc">Valores de referencia según nivel de tensión de operación y categoría del equipo (memoria de cálculo / coordinación de aislamiento). La fila del rango seleccionado se resalta.</div>
    <table class="t3">
      <thead>
        <tr>
          <th rowspan="2">Nivel de tensión de operación de los equipos (V)</th>
          <th colspan="4" class="n" style="text-align:center">BIL requerido (kV)</th>
        </tr>
        <tr>
          <th class="n">Contadores<br><span style="font-weight:600">Categoría IV</span></th>
          <th class="n">Tableros, interruptores, cables, etc.<br><span style="font-weight:600">Categoría III</span></th>
          <th class="n">Electrodomésticos, herramientas portátiles<br><span style="font-weight:600">Categoría II</span></th>
          <th class="n">Equipo electrónico<br><span style="font-weight:600">Categoría I</span></th>
        </tr>
      </thead>
      <tbody>
        <tr id="rowLow"><td>120 – 240 ; 120/208</td><td class="n">4</td><td class="n">2,5</td><td class="n">1,5</td><td class="n">0,8</td></tr>
        <tr id="rowHigh"><td>254/440 ; 277/480</td><td class="n">6</td><td class="n">4</td><td class="n">2,5</td><td class="n">1,5</td></tr>
      </tbody>
    </table>
    <div class="norm"><b>Categorías de sobretensión (resumen):</b> <b>IV</b> origen de la instalación / acometida · <b>III</b> distribución y tableros · <b>II</b> cargas · <b>I</b> electrónica sensible (tras DPS / coordinación).</div>
  </section>

  <section class="card">
    <h2>Equipos en la instalación (como en memoria de cálculo)</h2>
    <div class="desc">Marque lo que aplica. La tensión y el BIL se asignan según la Tabla E.3 y el rango de tensión elegido.</div>
    <div id="eqList"></div>
    <table class="t3" style="margin-top:12px" id="eqTable">
      <thead>
        <tr>
          <th>Descripción de equipos en la instalación</th>
          <th>Aplica</th>
          <th>No aplica</th>
          <th class="n">Tensión de operación (V)</th>
          <th>Categoría</th>
          <th class="n">BIL (kV)</th>
        </tr>
      </thead>
      <tbody id="eqBody"></tbody>
    </table>
  </section>

  <section class="card">
    <h2>Tabla A — Niveles de aislamiento en MT (referencia)</h2>
    <table class="t3">
      <thead><tr><th>Tensión nominal del sistema (kV)</th><th class="n">Tensión máxima equipo (kV)</th><th class="n">BIL típico (kV cresta)</th><th class="n">Tensión soportada a freq. industrial (kV)</th></tr></thead>
      <tbody>
        <tr><td>7,62 / 13,2</td><td class="n">15</td><td class="n">95</td><td class="n">34</td></tr>
        <tr><td>13,2 / 13,8</td><td class="n">15</td><td class="n">95</td><td class="n">34</td></tr>
        <tr><td>34,5</td><td class="n">36</td><td class="n">150 / 170</td><td class="n">70</td></tr>
      </tbody>
    </table>
  </section>

  <section class="card">
    <h2>Tabla B — Distancias de aislamiento en aire (orientativas, ≤ 1000 m)</h2>
    <table class="t3">
      <thead><tr><th>Tensión nominal (kV)</th><th class="n">Fase–fase (mm)</th><th class="n">Fase–tierra (mm)</th><th>Trabajo / aproximación</th></tr></thead>
      <tbody>
        <tr><td>≤ 1 (BT)</td><td class="n">—</td><td class="n">—</td><td>NTC 2050 Art. 110-26</td></tr>
        <tr><td>13,2 / 15</td><td class="n">160</td><td class="n">150</td><td>≥ 700 mm acceso</td></tr>
        <tr><td>34,5</td><td class="n">320</td><td class="n">300</td><td>≥ 1000 mm</td></tr>
      </tbody>
    </table>
  </section>

  <section class="card">
    <h2>Tabla C — Espacios de trabajo BT (NTC 2050 Art. 110-26)</h2>
    <table class="t3">
      <thead><tr><th>Tensión a tierra</th><th class="n">Condición 1 (mm)</th><th class="n">Condición 2 (mm)</th><th class="n">Condición 3 (mm)</th></tr></thead>
      <tbody>
        <tr><td>0–150 V</td><td class="n">900</td><td class="n">900</td><td class="n">900</td></tr>
        <tr><td>151–600 V</td><td class="n">900</td><td class="n">1000</td><td class="n">1200</td></tr>
      </tbody>
    </table>
  </section>

  <section class="card">
    <h2>Verificación del proyecto</h2>
    <div id="verif"></div>
  </section>

  <section class="card">
    <h2>Memoria descriptiva (texto para informe)</h2>
    <div class="memo" id="memo"></div>
  </section>
</div>
<script>
(function(){
const $=id=>document.getElementById(id);
const es=(x,d=1)=>Number(x).toLocaleString('es-CO',{minimumFractionDigits:d,maximumFractionDigits:d});

/** Tabla E.3 — BIL (kV) por rango y categoría */
const E3 = {
  low:  { IV:4,   III:2.5, II:1.5, I:0.8 },
  high: { IV:6,   III:4,   II:2.5, I:1.5 }
};
const EQS = [
  {id:'cont',  name:'CONTADORES',              cat:'IV',  vLow:208, vHigh:480},
  {id:'tab',   name:'TABLEROS DE DISTRIBUCIÓN', cat:'III', vLow:208, vHigh:480},
  {id:'prot',  name:'PROTECCIONES EN BT',       cat:'III', vLow:208, vHigh:480},
  {id:'cable', name:'CONDUCTORES (CABLES)',     cat:'III', vLow:208, vHigh:480},
  {id:'elec',  name:'ELECTRODOMÉSTICOS',        cat:'II',  vLow:120, vHigh:120},
  {id:'herr',  name:'HERRAMIENTAS PORTÁTILES',  cat:'II',  vLow:120, vHigh:120},
  {id:'elect', name:'EQUIPOS ELECTRÓNICOS',     cat:'I',   vLow:120, vHigh:120}
];
const apply = {};
EQS.forEach(e=>apply[e.id]=true);

function bilMT(v){ const x=parseFloat(v); if(x<=15) return 95; if(x<=36) return 170; return 95; }
function rangoFromVbt(){
  const v=parseFloat($("vBT").value)||220;
  return (v>=254 || v===480) ? 'high' : 'low';
}
function syncRango(){
  $("rango").value = rangoFromVbt();
}

function bilFor(cat){
  const r=$("rango").value||'low';
  return E3[r][cat];
}
function vOp(eq){
  const r=$("rango").value||'low';
  if(eq.cat==='II'||eq.cat==='I') return 120;
  return r==='high' ? (parseFloat($("vBT").value)>=400?480:277) : (parseFloat($("vBT").value)||208);
}

function load(){
  try{
    const dem=JSON.parse(localStorage.getItem('dem_state')||'{}');
    if(dem.kvaTx) $("kva").value=dem.kvaTx;
  }catch(e){}
  try{
    const P=JSON.parse(localStorage.getItem('suite_proyecto')||'{}');
    window._P=P;
  }catch(e){ window._P={}; }
  syncRango();
  render();
}

function render(){
  const r=$("rango").value||'low';
  $("rowLow").classList.toggle('hl', r==='low');
  $("rowHigh").classList.toggle('hl', r==='high');

  let body='';
  EQS.forEach(eq=>{
    const on=!!apply[eq.id];
    const bil=bilFor(eq.cat);
    const vo=vOp(eq);
    body+='<tr class="'+(on?'':'')+'">'
      +'<td>'+eq.name+'</td>'
      +'<td style="text-align:center">'+(on?'X':'')+'</td>'
      +'<td style="text-align:center">'+(on?'':'X')+'</td>'
      +'<td class="n">'+(on?es(vo,0):'—')+'</td>'
      +'<td style="text-align:center">'+eq.cat+'</td>'
      +'<td class="n">'+(on?String(bil).replace('.',','):'—')+'</td>'
      +'</tr>';
  });
  $("eqBody").innerHTML=body;

  // checkboxes
  let chk='';
  EQS.forEach(eq=>{
    chk+='<label class="chk"><input type="checkbox" data-eq="'+eq.id+'" '+(apply[eq.id]?'checked':'')+'> '+eq.name+' (Cat. '+eq.cat+')</label>';
  });
  $("eqList").innerHTML=chk;
  $("eqList").querySelectorAll('input').forEach(inp=>{
    inp.onchange=()=>{ apply[inp.dataset.eq]=inp.checked; render(); };
  });

  const vMT=parseFloat($("vMT").value)||13.2;
  const vBT=parseFloat($("vBT").value)||220;
  const kva=parseFloat($("kva").value)||0;
  const alt=parseFloat($("alt").value)||0;
  const tipo=$("tipoSE").value;
  const bilM=bilMT(vMT);
  const P=window._P||{};
  const nombre=P.projName||'el presente proyecto';
  const cliente=P.client||'';

  const rows=EQS.filter(e=>apply[e.id]).map(e=>{
    return e.name+': Cat. '+e.cat+', BIL '+String(bilFor(e.cat)).replace('.',',')+' kV';
  });

  $("verif").innerHTML=
    '<table><thead><tr><th>Verificación</th><th>Resultado</th></tr></thead><tbody>'
    +'<tr><td>Rango Tabla E.3</td><td class="ok">'+(r==='low'?'120–240 / 120/208 V':'254/440 · 277/480 V')+'</td></tr>'
    +'<tr><td>BIL Cat. IV (contadores / origen)</td><td class="ok">'+String(E3[r].IV).replace('.',',')+' kV</td></tr>'
    +'<tr><td>BIL Cat. III (tableros / protecciones / cables)</td><td class="ok">'+String(E3[r].III).replace('.',',')+' kV</td></tr>'
    +'<tr><td>BIL Cat. II (cargas)</td><td class="ok">'+String(E3[r].II).replace('.',',')+' kV</td></tr>'
    +'<tr><td>BIL Cat. I (electrónica)</td><td class="ok">'+String(E3[r].I).replace('.',',')+' kV</td></tr>'
    +'<tr><td>BIL MT (trafo / SE '+es(vMT,1)+' kV)</td><td class="ok">'+es(bilM,0)+' kV cresta (referencia)</td></tr>'
    +'<tr><td>Espacios de trabajo BT</td><td class="ok">Art. 110-26 (≥ 900 mm según tensión a tierra)</td></tr>'
    +'<tr><td>Altitud</td><td>'+es(alt,0)+' m'+(alt>1000?' — evaluar corrección de distancias':'')+'</td></tr>'
    +'</tbody></table>';

  $("memo").textContent=
'De acuerdo con el Anexo E de la NTC 4552-1, el aislamiento se define como la separación de dos o más superficies conductoras mediante un material dieléctrico (incluyendo el aire), con el propósito de ofrecer una alta resistencia al paso de la corriente eléctrica y garantizar la seguridad de las personas y de la instalación.\n\n'
+'Para '+nombre+', la coordinación de aislamiento se realizó considerando el sistema de distribución en '+es(vMT,1)+' kV, la subestación tipo '+tipo.toLowerCase()+' con transformador trifásico de '+es(kva,1)+' kVA y las redes de baja tensión asociadas ('+es(vBT,0)+' V)'
+(cliente? ', a cargo de '+cliente : '')+'.\n\n'
+'La verificación de la tensión al impulso (BIL) de los equipos en BT se efectuó conforme a la Tabla E.3 (tensión al impulso que deben soportar los equipos), según el nivel de tensión de operación y la categoría de sobretensión:\n'
+rows.map(x=>'• '+x).join('\n')+'\n\n'
+'La verificación se complementó con el Capítulo 13 del RETIE 2024, la Sección 110 de la NTC 2050 y los criterios de la NTC 4552-1, comprobando niveles de aislamiento adecuados para la tensión nominal, sobretensiones temporales y de origen atmosférico o de maniobra. En MT se adoptó BIL de referencia '+es(bilM,0)+' kV para el nivel '+es(vMT,1)+' kV.\n\n'
+'Adicionalmente, se verificó que los equipos dispongan de envolventes apropiados y grados de protección requeridos, garantizando distancias de aislamiento en aire, distancias de fuga y condiciones de seguridad de la reglamentación vigente. Los detalles constructivos y las especificaciones técnicas se presentan en los planos del proyecto y en las fichas técnicas de los equipos.';

  try{
    localStorage.setItem('aisl_state', JSON.stringify({
      vMT,vBT,kva,alt,tipo,rango:r, bil:E3[r], bilMT:bilM,
      equipos: EQS.filter(e=>apply[e.id]).map(e=>({name:e.name,cat:e.cat,bil:bilFor(e.cat),v:vOp(e)}))
    }));
  }catch(e){}
}

$("vBT").addEventListener('change',()=>{ syncRango(); render(); });
$("rango").addEventListener('change', render);
['vMT','kva','alt','tipoSE'].forEach(id=>{
  $(id).addEventListener('change', render);
  $(id).addEventListener('input', render);
});
$("btnSync").onclick=load;
load();
})();
@@CLOSE_SCRIPT@@
</body>
</html>

</script>
<script type="text/html" id="src-dem">
<!doctype html>
<html lang="es">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Demanda y selección de transformador · NTC 2050 / EMCALI</title>
<script>(function(){try{var t=localStorage.getItem('dem_theme')||'light';document.documentElement.dataset.theme=t;}catch(e){}})();@@CLOSE_SCRIPT@@
<style>
  :root{--bg:#eef1f6;--panel:#fff;--panel2:#f4f7fb;--ink:#12233d;--mut:#5a6b85;--faint:#8a97ac;
    --line:#dbe3ee;--blue:#123a63;--blue2:#1f5fd0;--amber:#c07d00;--amberbg:#fff6e2;--amberln:#f0c257;
    --green:#0f9d63;--greenbg:#e7f7ef;--red:#d8434f;--redbg:#fde8ea;
    --mono:ui-monospace,Consolas,monospace;--sans:Inter,Segoe UI,system-ui,Arial,sans-serif;
    --sh:0 1px 2px rgba(20,35,61,.06),0 12px 32px -18px rgba(20,35,61,.28)}
  [data-theme="dark"]{--bg:#0b1120;--panel:#111a2c;--panel2:#0c1526;--ink:#e8eefb;--mut:#96a3ba;--faint:#5d6b83;
    --line:#22304a;--blue:#8fb4e8;--blue2:#5b90e6;--amber:#f2b530;--amberbg:#2a2410;--amberln:#5c4a13;
    --green:#3ddc97;--greenbg:#0f2a20;--red:#f4626f;--redbg:#3a1518}
  *{box-sizing:border-box}body{margin:0;background:var(--bg);color:var(--ink);font-family:var(--sans);font-size:13px}
  .wrap{max-width:1100px;margin:0 auto;padding:16px 14px 48px}
  header.top{display:flex;align-items:center;gap:12px;background:linear-gradient(120deg,var(--blue),var(--blue2));color:#fff;padding:14px 18px;border-radius:14px;box-shadow:var(--sh)}
  .logo{width:40px;height:40px;border-radius:10px;background:rgba(255,255,255,.16);display:grid;place-items:center;font-weight:900;font-size:11px}
  header.top h1{margin:0;font-size:16px;font-weight:800}
  header.top .sub{font-size:11px;opacity:.9;margin-top:2px}
  .sp{flex:1}
  .htbtn{border:1px solid rgba(255,255,255,.3);background:rgba(255,255,255,.12);color:#fff;border-radius:9px;cursor:pointer;padding:8px 12px;font-weight:700;font-size:12.5px}
  .card{background:var(--panel);border:1px solid var(--line);border-radius:14px;box-shadow:var(--sh);padding:16px 18px;margin-top:14px}
  .card h2{margin:0 0 4px;font-size:14px;font-weight:800;color:var(--blue)}
  .card .desc{font-size:11.5px;color:var(--mut);margin-bottom:12px;line-height:1.45}
  .grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(150px,1fr));gap:10px}
  .f label{display:block;font-size:10px;font-weight:700;color:var(--mut);margin-bottom:4px;text-transform:uppercase}
  .f input,.f select{width:100%;padding:8px 10px;border:1px solid var(--line);border-radius:8px;background:var(--panel);color:var(--ink);font-size:13px;font-weight:600}
  .btn{border:1px solid var(--line);background:var(--panel2);color:var(--ink);padding:8px 14px;border-radius:9px;font-size:12.5px;font-weight:700;cursor:pointer}
  .btn.pri{background:linear-gradient(120deg,var(--blue),var(--blue2));color:#fff;border:0}
  table.w{width:100%;border-collapse:collapse;font-size:12px;margin-top:8px}
  table.w th{text-align:left;padding:7px 8px;border-bottom:2px solid var(--line);font-size:10px;text-transform:uppercase;color:var(--mut)}
  table.w td{padding:7px 8px;border-bottom:1px solid var(--line)}
  table.w td.n{text-align:right;font-family:var(--mono);font-weight:700}
  .kpi{display:grid;grid-template-columns:repeat(auto-fit,minmax(140px,1fr));gap:10px;margin-top:10px}
  .kpi .box{background:var(--panel2);border:1px solid var(--line);border-radius:10px;padding:12px;text-align:center}
  .kpi .box .n{font-size:20px;font-weight:800;font-family:var(--mono)}
  .kpi .box .l{font-size:10px;color:var(--mut);font-weight:700;text-transform:uppercase;margin-top:2px}
  .ok{color:var(--green)}.warn{color:var(--amber)}.bad{color:var(--red)}
  .res{border-radius:10px;padding:12px 14px;margin-top:10px;font-size:12.5px;line-height:1.55}
  .res.ok{background:var(--greenbg);color:var(--green)}.res.warn{background:var(--amberbg);color:var(--amber)}.res.bad{background:var(--redbg);color:var(--red)}
  .res b{color:var(--ink)}
  .disc{margin-top:14px;font-size:11px;color:var(--mut);background:var(--amberbg);border-left:3px solid var(--amberln);border-radius:0 8px 8px 0;padding:10px 12px;line-height:1.5}
  .foot{text-align:center;font-size:10.5px;color:var(--faint);margin-top:16px}
</style>
</head>
<body>
<div class="wrap">
  <header class="top">
    <div class="logo">D+T</div>
    <div>
      <h1>Demanda y selección de transformador</h1>
      <div class="sub">NTC 2050 Art. 220 · EMCALI DF 2020 Cap. 5 · Tabla 15 · Z% NTC 818</div>
    </div>
    <div class="sp"></div>
    <button class="htbtn" type="button" id="btnSync">↻ Leer cuadros de carga</button>
    <button class="htbtn" type="button" onclick="window.print()">PDF</button>
    <button class="htbtn" type="button" id="themeBtn">🌙</button>
  </header>

  <section class="card">
    <h2>1. Carga desde cuadros de carga</h2>
    <div class="desc"><b>Paso 2 del flujo.</b> Suma y diversifica la carga de los tableros del <b>Paso 1 (Cuadros de carga)</b>. Con D<sub>MAX</sub> se selecciona el transformador (Tabla 15). Ajuste factor de demanda y carga adicional si aplica.</div>
    <div class="grid">
      <div class="f"><label>Factor de demanda global</label>
        <input id="fd" type="number" step="0.01" min="0.1" max="1" value="0.85">
      </div>
      <div class="f"><label>Factor de potencia de demanda</label>
        <input id="fp" type="number" step="0.01" min="0.5" max="1" value="0.90">
      </div>
      <div class="f"><label>Carga adicional (kVA)</label>
        <input id="addKva" type="number" step="0.1" min="0" value="0">
      </div>
      <div class="f"><label>Tipo de transformador</label>
        <select id="tipo" onchange="render()">
          <option value="3">Trifásico</option>
          <option value="1">Monofásico</option>
        </select>
      </div>
      <div class="f"><label>Sector</label>
        <select id="sector" onchange="render()">
          <option value="urb">Urbano</option>
          <option value="rur">Rural</option>
        </select>
      </div>
      <div class="f"><label>Montaje</label>
        <select id="montajeTipo" onchange="render()">
          <option value="poste">Poste (red aérea)</option>
          <option value="piso">Subestación sobre piso</option>
          <option value="pedestal">Pedestal / jardín</option>
          <option value="seco">Seco (interior)</option>
        </select>
      </div>
      <div class="f"><label>Serie AT</label>
        <select id="serieAT" onchange="render()">
          <option value="15">≤ 15 kV (13,2 kV)</option>
          <option value="34">15–34,5 kV</option>
        </select>
      </div>
      <div class="f"><label>Urbanización abierta</label>
        <select id="urbOpen" onchange="render()">
          <option value="0">No</option>
          <option value="1">Sí · límite ≤70 %</option>
        </select>
      </div>
    </div>
    <div class="scroll" style="overflow-x:auto"><table class="w" id="tbl"></table></div>
    <div class="kpi" id="kpiCarga"></div>
  </section>

  <section class="card">
    <h2>2. Demanda máxima D<sub>MAX</sub></h2>
    <div class="desc">D<sub>MAX</sub> = (Σ kVA conectados × factor de demanda) + carga adicional. Validación frente a la suma de cuadros.</div>
    <div class="kpi" id="kpiDem"></div>
    <div id="valCC" class="res"></div>
  </section>

  <section class="card">
    <h2>3. Selección de transformador (Tabla 15 · DF 2020)</h2>
    <div class="desc">Capacidad inmediatamente superior a D<sub>MAX</sub> (EMCALI DF 2020 Cap. 5). Máx. residencial 630 kVA. Conexión: <b>DYn5</b> (3φ) / <b>Ii0</b> (1φ), neutro a tierra. Cargabilidad eficiente Tablas 16/17; urbanización abierta ≤70&nbsp;%.</div>
    <div class="kpi" id="kpiTx"></div>
    <div id="txDetail" class="res"></div>
    <div class="desc" style="margin-top:12px"><b>Montaje orientativo (EMCALI / RETIE):</b></div>
    <div id="montaje" class="res"></div>
  </section>

  
  <section class="card">
    <h2>4. Datos eléctricos del transformador (NTC 818 / DF 2020)</h2>
    <div class="desc">Impedancia de cortocircuito U<sub>z</sub> % y corriente de vacío I<sub>o</sub> % (Tablas 2 y 3). Alimentan cortocircuito y protecciones.</div>
    <div class="kpi" id="kpiZ"></div>
    <div id="zDetail" class="res"></div>
  </section>

  <section class="card">
    <h2>5. Cargabilidad eficiente y notas DF 2020</h2>
    <div id="cargaEff" class="res"></div>
  </section>

<div class="disc">Asistencia técnica. D<sub>MAX</sub> y Tabla 15 son orientativos según EMCALI DF-2020 Cap. 5 y NTC 2050 Art. 220. Factores de demanda reales dependen del tipo de ocupación. No sustituye memoria firmada ni criterios del operador de red.</div>
  <div class="foot">Demanda + transformador · Cuadros de carga · NTC 2050 / EMCALI</div>
</div>
<script>
(function(){
const $=id=>document.getElementById(id);
const es=(x,d=2)=>Number(x).toLocaleString('es-CO',{minimumFractionDigits:d,maximumFractionDigits:d});

/* Tabla 15 EMCALI — selección transformadores particulares */
const TAB15=[
  {max:10, mono:10, tri:30},
  {max:15, mono:15, tri:30},
  {max:25, mono:25, tri:30},
  {max:30, mono:37.5, tri:30},
  {max:37.5, mono:37.5, tri:45},
  {max:45, mono:50, tri:45},
  {max:50, mono:50, tri:75},
  {max:75, mono:75, tri:75},
  {max:112.5, mono:null, tri:112.5},
  {max:150, mono:null, tri:150},
  {max:225, mono:null, tri:225},
  {max:300, mono:null, tri:300},
  {max:400, mono:null, tri:400},
  {max:500, mono:null, tri:500},
  {max:630, mono:null, tri:630},
  {max:800, mono:null, tri:800},
  {max:1000, mono:null, tri:1000},
  {max:1250, mono:null, tri:1250},
  {max:1600, mono:null, tri:1600},
  {max:2000, mono:null, tri:2000}
];
const STD_TRI=[15,30,45,75,112.5,150,225,300,400,500,630,800,1000,1250,1600,2000,2500];
const STD_MONO=[5,10,15,25,37.5,50,75,100,167];
const Z_MONO={5:{io15:2.5,uz15:3.0,io34:null,uz34:null},10:{io15:2.5,uz15:3.0,io34:null,uz34:null},15:{io15:2.4,uz15:3.0,io34:null,uz34:null},25:{io15:2.0,uz15:3.0,io34:2.4,uz34:4.0},37.5:{io15:2.0,uz15:3.0,io34:2.0,uz34:4.0},50:{io15:1.9,uz15:3.0,io34:2.0,uz34:4.0},75:{io15:1.7,uz15:3.0,io34:1.9,uz34:4.0},100:{io15:1.6,uz15:3.0,io34:1.7,uz34:4.0},167:{io15:1.5,uz15:3.0,io34:1.6,uz34:4.0}};
const Z_TRI={15:{io15:4.4,uz15:3.0,io34:null,uz34:null},30:{io15:3.6,uz15:3.0,io34:null,uz34:null},45:{io15:3.5,uz15:3.0,io34:null,uz34:null},75:{io15:3.0,uz15:3.5,io34:3.5,uz34:6.0},112.5:{io15:2.6,uz15:3.5,io34:2.6,uz34:6.0},150:{io15:2.4,uz15:4.0,io34:2.5,uz34:6.0},225:{io15:2.1,uz15:4.0,io34:2.5,uz34:6.0},300:{io15:2.0,uz15:4.5,io34:2.0,uz34:6.0},400:{io15:1.9,uz15:4.5,io34:2.0,uz34:6.0}};
function zOf(kva, tri, serie34){
  const tab=tri?Z_TRI:Z_MONO;
  let best=null, bd=1e9;
  Object.keys(tab).forEach(k=>{ const d=Math.abs(parseFloat(k)-kva); if(d<bd){bd=d; best=tab[k];} });
  if(!best) return {io:3, uz:4};
  if(serie34) return {io:best.io34!=null?best.io34:best.io15, uz:best.uz34!=null?best.uz34:best.uz15};
  return {io:best.io15, uz:best.uz15};
}

function pickTx(dmax, tri){
  for(const r of TAB15){
    if(dmax<=r.max){
      const k=tri?r.tri:r.mono;
      if(k!=null) return k;
    }
  }
  // inmediatamente superior en lista estándar
  const list=tri?STD_TRI:STD_MONO;
  for(const k of list){ if(k>=dmax) return k; }
  return list[list.length-1];
}

function voltOf(v){
  const m={
    '120':120,'120240':240,'208':208,'220':220,'220127':220,'240':240,'380':380,'440':440,'480':480
  };
  return m[v]||208;
}

function boardKva(b){
  let Sva=0;
  (b.rows||[]).forEach(r=>{
    const P=(Number(r.P)||0)*(Number(r.nInst)||1);
    const fp=Number(r.fp)||1;
    Sva += P/fp;
  });
  const qty=Math.max(1, Number(b.qty)||1);
  return (Sva/1000)*qty;
}

let boards=[];

function loadCC(){
  try{
    const j=JSON.parse(localStorage.getItem('cc_state3'));
    boards=(j&&j.boards)||[];
  }catch(e){ boards=[]; }
  render();
}

function render(){
  const fd=parseFloat($("fd").value)||0.85;
  const fp=parseFloat($("fp").value)||0.90;
  const add=parseFloat($("addKva").value)||0;
  const tri=$("tipo").value==='3';

  let html='<thead><tr><th>Tablero</th><th class="n">Cant.</th><th class="n">kVA conectados</th><th class="n">Sistema</th><th class="n">V</th></tr></thead><tbody>';
  let sumConn=0;
  if(!boards.length){
    html+='<tr><td colspan="5" style="text-align:center;color:var(--mut)">No hay cuadros de carga. Diseñe en el módulo 5 y pulse «Leer cuadros de carga».</td></tr>';
  } else {
    boards.forEach((b,i)=>{
      const kva=boardKva(b);
      sumConn+=kva;
      const sys=b.sys===1?'1φ':b.sys===2?'2φ':'3φ';
      html+='<tr><td>'+(b.name||('Tablero '+(i+1)))+'</td><td class="n">'+(b.qty||1)+'</td><td class="n">'+es(kva,2)+'</td><td class="n">'+sys+'</td><td class="n">'+es(voltOf(b.v),0)+'</td></tr>';
    });
    html+='<tr style="font-weight:800;background:var(--amberbg)"><td>TOTAL conectado</td><td></td><td class="n">'+es(sumConn,2)+'</td><td colspan="2"></td></tr>';
  }
  html+='</tbody>';
  $("tbl").innerHTML=html;

  const dmax = sumConn*fd + add;
  $("kpiCarga").innerHTML=
    '<div class="box"><div class="n">'+es(sumConn,1)+'</div><div class="l">kVA conectados</div></div>'+
    '<div class="box"><div class="n">'+es(fd,2)+'</div><div class="l">Factor demanda</div></div>'+
    '<div class="box"><div class="n">'+es(add,1)+'</div><div class="l">Adicional kVA</div></div>';

  $("kpiDem").innerHTML=
    '<div class="box"><div class="n" style="color:var(--blue2)">'+es(dmax,2)+'</div><div class="l">D<sub>MAX</sub> kVA</div></div>'+
    '<div class="box"><div class="n">'+es(dmax*fp,2)+'</div><div class="l">kW @ FP demanda</div></div>';

  if(!boards.length){
    $("valCC").className='res warn';
    $("valCC").innerHTML='<b>Sin datos de cuadros de carga.</b> La demanda solo refleja carga adicional manual.';
  } else {
    $("valCC").className='res ok';
    $("valCC").innerHTML='<b>Validado con cuadros de carga:</b> '+boards.length+' tablero(s), Σ conectada '+es(sumConn,2)+' kVA → D<sub>MAX</sub> = '+es(sumConn,2)+' × '+es(fd,2)+' + '+es(add,1)+' = <b>'+es(dmax,2)+' kVA</b>.';
  }

  const kvaTx = pickTx(dmax, tri);
  const loadPct = kvaTx>0 ? (dmax/kvaTx*100) : 0;
  const sector = ($("sector")&&$("sector").value)||'urb';
  const montajeTipo = ($("montajeTipo")&&$("montajeTipo").value)||'poste';
  const serie34 = ($("serieAT")&&$("serieAT").value)==='34';
  const urbOpen = ($("urbOpen")&&$("urbOpen").value)==='1';
  let cls='ok', msg='';
  if(loadPct>100){ cls='bad'; msg='D<sub>MAX</sub> supera la capacidad elegida; subir al siguiente comercial.'; }
  else if(urbOpen && loadPct>70){ cls='warn'; msg='Urbanización abierta: cargabilidad &gt;70 % (num. 6.9.1 DF 2020). Considere el siguiente calibre comercial.'; }
  else if(loadPct>90){ cls='warn'; msg='Cargabilidad alta (&gt;90 %). Revisar margen y posible ampliación.'; }
  else if(loadPct<40 && dmax>0){ cls='warn'; msg='Cargabilidad baja (&lt;40 %). Puede sobredimensionar pérdidas en vacío (criterio eficiencia EMCALI).'; }
  else { cls='ok'; msg='Cargabilidad dentro de rango habitual de diseño.'; }

  $("kpiTx").innerHTML=
    '<div class="box"><div class="n" style="color:var(--blue2)">'+es(kvaTx,1)+'</div><div class="l">kVA transformador</div></div>'+
    '<div class="box"><div class="n '+(loadPct>100?'bad':(urbOpen&&loadPct>70)||loadPct>90?'warn':'ok')+'">'+es(loadPct,0)+'%</div><div class="l">Cargabilidad</div></div>'+
    '<div class="box"><div class="n">'+(tri?'3φ':'1φ')+'</div><div class="l">Tipo</div></div>'+
    '<div class="box"><div class="n">'+(tri?'DYn5':'Ii0')+'</div><div class="l">Grupo conexión</div></div>';

  $("txDetail").className='res '+cls;
  $("txDetail").innerHTML='<b>Seleccionado:</b> '+es(kvaTx,1)+' kVA '+(tri?'trifásico':'monofásico')+
    ' (Tabla 15 DF 2020 / inmediatamente superior a D<sub>MAX</sub> = '+es(dmax,2)+' kVA).<br>'+msg+
    '<br><span style="font-size:11px;opacity:.85">Grupo de conexión: '+(tri?'<b>DYn5</b>':'<b>Ii0</b>')+' · neutro sólidamente a tierra · DF 2020 §6.1 · RETIE.</span>';

  let mont='';
  if(montajeTipo==='poste'){
    if(kvaTx<=112.5) mont='<b>Poste:</b> potencias ≤112,5 kVA habituales. Verificar peso, RETIE Art. 24.3 y Anexo postes (Canalizaciones).';
    else if(kvaTx<=150) mont='<b>Poste / H:</b> hasta ~150 kVA según peso. EMCALI exige apoyos de mayor rotura si hay trafo + equipos (p. ej. 14×1050 / 16×1050).';
    else mont='<b>Poste no recomendado</b> para '+es(kvaTx,1)+' kVA. Preferir piso o pedestal.';
  } else if(montajeTipo==='pedestal'){
    mont='<b>Pedestal / jardín:</b> verificar Tabla 11/14 DF 2020 (fusibles, conectores premoldeados). Protección y cercado según RETIE.';
  } else if(montajeTipo==='seco'){
    mont='<b>Seco:</b> interior / celda. ≥112,5 kVA: bóveda o requisitos RISE / NTC 2050. No aplicar foso de aceite.';
  } else {
    mont='<b>Subestación sobre piso:</b> aceite mineral → foso/sumidero ≥100 % del volumen del líquido (típico ≥112,5 kVA). Accesos, ventilación y DPS según DF 2020 §6.5 y §6.11.';
  }
  $("montaje").className='res ok';
  $("montaje").innerHTML=mont;

  const zv=zOf(kvaTx, tri, serie34);
  if($("kpiZ")){
    $("kpiZ").innerHTML=
      '<div class="box"><div class="n">'+es(zv.uz,1)+' %</div><div class="l">U<sub>z</sub> (Z%)</div></div>'+
      '<div class="box"><div class="n">'+es(zv.io,1)+' %</div><div class="l">I<sub>o</sub> vacío</div></div>'+
      '<div class="box"><div class="n">'+(serie34?'15–34,5':'≤15')+' kV</div><div class="l">Serie AT</div></div>';
    $("zDetail").className='res ok';
    $("zDetail").innerHTML='Valores orientativos NTC 818 / Tablas 2–3 DF 2020 para aceite. Usar en cálculo de I<sub>cc</sub> del secundario: I<sub>cc</sub> ≈ I<sub>n</sub> / (U<sub>z</sub>/100). Confirmar placa del fabricante.';
  }
  if($("cargaEff")){
    let ce='<b>Cargabilidad actual:</b> '+es(loadPct,1)+' % de '+es(kvaTx,1)+' kVA · sector <b>'+(sector==='urb'?'urbano':'rural')+'</b>.';
    ce+='<br>Tablas 16/17 DF 2020: rango eficiente típico ~65–120 % según capacidad (evitar extremos de vacío o sobrecarga prolongada).';
    if(urbOpen) ce+='<br><b>Urbanización abierta / ampliación 2.º–3.er piso:</b> no superar <b>70 %</b> de cargabilidad (num. 6.9.1).';
    ce+='<br><b>Potencias normalizadas EMCALI (Tabla 10):</b> mono 15–75 kVA · tri 45–150 kVA en redes de uso general 13,2 kV; particulares según demanda.';
    ce+='<br><b>Protecciones:</b> cortacircuitos MT, fusibles dual, termomagnético BT y DPS según §6.10–6.11 (coordinar con módulo Cortocircuito).';
    $("cargaEff").className='res ok';
    $("cargaEff").innerHTML=ce;
  }

  try{
localStorage.setItem('dem_state',JSON.stringify({fd,fp,add,tipo:$("tipo").value,dmax,kvaTx,sector:($("sector")&&$("sector").value)||'urb',montaje:($("montajeTipo")&&$("montajeTipo").value)||'poste',serieAT:($("serieAT")&&$("serieAT").value)||'15',urbOpen:($("urbOpen")&&$("urbOpen").value)||'0',uz:(typeof zv!=='undefined'?zv.uz:null),io:(typeof zv!=='undefined'?zv.io:null)}));}catch(e){}
}

['fd','fp','addKva','tipo','sector','montajeTipo','serieAT','urbOpen'].forEach(id=>{
  const el=$(id); if(!el) return;
  el.addEventListener('input',render);
  el.addEventListener('change',render);
});
$("btnSync").onclick=loadCC;
$("themeBtn").onclick=function(){
  const d=document.documentElement,t=d.dataset.theme==='dark'?'light':'dark';
  d.dataset.theme=t; this.textContent=t==='dark'?'☀️':'🌙';
  try{localStorage.setItem('dem_theme',t);}catch(e){}
};
$("themeBtn").textContent=document.documentElement.dataset.theme==='dark'?'☀️':'🌙';
loadCC();
})();
@@CLOSE_SCRIPT@@
</body>
</html>

</script>
<script type="text/html" id="src-can">
<!doctype html>
<html lang="es">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Canalizaciones · Conductores EMCALI MT/BT · NTC 2050</title>
<script>(function(){try{var t=localStorage.getItem('can_theme')||'light';document.documentElement.dataset.theme=t;}catch(e){}})();@@CLOSE_SCRIPT@@
<style>
  :root{--bg:#eef1f6;--panel:#fff;--panel2:#f4f7fb;--ink:#12233d;--mut:#5a6b85;--faint:#8a97ac;
    --line:#dbe3ee;--blue:#123a63;--blue2:#1f5fd0;--amber:#c07d00;--amberbg:#fff6e2;--amberln:#f0c257;
    --green:#0f9d63;--greenbg:#e7f7ef;--red:#d8434f;--redbg:#fde8ea;
    --mono:ui-monospace,Consolas,monospace;--sans:'Inter','Segoe UI',system-ui,Arial,sans-serif;
    --sh:0 1px 2px rgba(20,35,61,.06),0 12px 32px -18px rgba(20,35,61,.28)}
  [data-theme="dark"]{--bg:#0b1120;--panel:#111a2c;--panel2:#0c1526;--ink:#e8eefb;--mut:#96a3ba;--faint:#5d6b83;
    --line:#22304a;--blue:#8fb4e8;--blue2:#5b90e6;--amber:#f2b530;--amberbg:#2a2410;--amberln:#5c4a13;
    --green:#3ddc97;--greenbg:#0f2a20;--red:#f4626f;--redbg:#3a1518;--sh:0 1px 2px rgba(0,0,0,.4)}
  *{box-sizing:border-box}body{margin:0;background:var(--bg);color:var(--ink);font-family:var(--sans);font-size:13px}
  .wrap{max-width:1100px;margin:0 auto;padding:16px 14px 48px}
  header.top{display:flex;align-items:center;gap:12px;background:linear-gradient(120deg,var(--blue),var(--blue2));color:#fff;padding:14px 18px;border-radius:14px;box-shadow:var(--sh)}
  .logo{width:40px;height:40px;border-radius:10px;background:rgba(255,255,255,.16);display:grid;place-items:center;font-weight:900;font-size:11px}
  header.top h1{margin:0;font-size:16px;font-weight:800}
  header.top .sub{font-size:11px;opacity:.9;margin-top:2px}
  header.top .nm{font-size:10.5px;font-weight:800;color:#ffd873;margin-top:1px}
  .sp{flex:1}
  .htbtn{border:1px solid rgba(255,255,255,.3);background:rgba(255,255,255,.12);color:#fff;border-radius:9px;cursor:pointer;height:36px;padding:0 12px;font-weight:700;font-size:12.5px}
  .card{background:var(--panel);border:1px solid var(--line);border-radius:14px;box-shadow:var(--sh);padding:16px 18px;margin-top:14px}
  .card h2{margin:0 0 4px;font-size:14px;font-weight:800;color:var(--blue)}
  .card .desc{font-size:11.5px;color:var(--mut);margin-bottom:12px;line-height:1.45}
  .grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(150px,1fr));gap:10px}
  .f label{display:block;font-size:10px;font-weight:700;color:var(--mut);margin-bottom:4px;text-transform:uppercase}
  .f input,.f select{width:100%;padding:8px 10px;border:1px solid var(--line);border-radius:8px;background:var(--panel);color:var(--ink);font-size:13px;font-weight:600}
  .btn{border:1px solid var(--line);background:var(--panel2);color:var(--ink);padding:8px 14px;border-radius:9px;font-size:12.5px;font-weight:700;cursor:pointer}
  .btn.pri{background:linear-gradient(120deg,var(--blue),var(--blue2));color:#fff;border:0}
  .btn.red{color:var(--red)}
  table.c{width:100%;border-collapse:collapse;font-size:12px;margin-top:8px}
  table.c th{text-align:left;padding:8px;border-bottom:2px solid var(--line);font-size:10px;text-transform:uppercase;color:var(--mut)}
  table.c td{padding:6px 8px;border-bottom:1px solid var(--line);vertical-align:middle}
  table.c td.n{text-align:right;font-family:var(--mono);font-weight:700}
  table.c input,table.c select{width:100%;border:1px solid var(--line);border-radius:6px;padding:5px 7px;background:var(--panel2);color:var(--ink);font-size:12px}
  .kpi{display:grid;grid-template-columns:repeat(auto-fit,minmax(130px,1fr));gap:10px;margin-top:12px}
  .kpi .box{background:var(--panel2);border:1px solid var(--line);border-radius:12px;padding:12px 14px}
  .kpi .box .lbl{font-size:10px;font-weight:700;color:var(--mut);text-transform:uppercase}
  .kpi .box .val{font-size:20px;font-weight:800;font-family:var(--mono);margin-top:4px}
  .kpi .box .sub{font-size:11px;color:var(--mut);margin-top:2px}
  .ok{color:var(--green)}.bad{color:var(--red)}.warn{color:var(--amber)}
  .res{border-radius:10px;padding:12px 14px;margin-top:10px;font-size:12.5px;line-height:1.5}
  .res.ok{background:var(--greenbg);color:var(--green)}.res.bad{background:var(--redbg);color:var(--red)}.res.warn{background:var(--amberbg);color:var(--amber)}
  .res b{color:var(--ink)}
  .rule{font-size:11.5px;color:var(--mut);background:var(--panel2);border-left:3px solid var(--blue2);border-radius:0 8px 8px 0;padding:10px 12px;margin-top:12px;line-height:1.5}
  .rule b{color:var(--ink)}
  .disc{margin-top:14px;font-size:11px;color:var(--mut);background:var(--amberbg);border-left:3px solid var(--amberln);border-radius:0 8px 8px 0;padding:10px 12px;line-height:1.5}
  .foot{text-align:center;font-size:10.5px;color:var(--faint);margin-top:16px}
  @media print{.htbtn{display:none!important}}
</style>
</head>
<body>
<div class="wrap">
  <header class="top">
    <div class="logo">∅</div>
    <div>
      <h1>Canalizaciones · EMCALI conductores y postes</h1>
      <div class="sub">Tubería · % llenado · EGC · NTC 2050 Cap. 9 / Art. 250</div>
      <div class="nm">Ing. Alexander Espinosa</div>
    </div>
    <div class="sp"></div>
    <button class="htbtn" onclick="window.print()">⭳ PDF</button>
    <button class="htbtn" id="themeBtn" onclick="toggleTheme()">🌙</button>
  </header>

  <section class="card">
    <h2>Canalización</h2>
    <div class="desc">Selecciona tipo y tamaño comercial. El área útil interna se usa para el % de llenado (Capítulo 9 NTC 2050).</div>
    <div class="grid">
      <div class="f"><label>Tipo de tubería</label>
        <select id="tipo" onchange="onTipo()">
          <option value="pvc">PVC Sch 40 (rígido)</option>
          <option value="emt">EMT (metálica liviana)</option>
          <option value="imc">IMC</option>
          <option value="rmc">RMC (caño pesado)</option>
        </select>
      </div>
      <div class="f"><label>Tamaño comercial</label>
        <select id="size" onchange="calc()"></select>
      </div>
      <div class="f"><label>Longitud del tramo (m)</label>
        <input id="len" type="number" step="0.1" value="15" onchange="calc()">
      </div>
      <div class="f"><label>Material de fase</label>
        <select id="mat" onchange="calc()">
          <option value="cu">Cobre</option>
          <option value="al">Aluminio</option>
        </select>
      </div>
    </div>
  </section>

  <section class="card">
    <h2>Conductores en la tubería</h2>
    <div class="desc">Agrega cada calibre y cantidad. Se calcula el área total de conductores (aislamiento THHN/THWN-2 típico) y el % de llenado.
      <b>1 conductor → 53 %</b> · <b>2 → 31 %</b> · <b>≥3 → 40 %</b> del área interna (valores habituales Cap. 9).</div>
    <div style="margin-bottom:8px">
      <button class="btn pri" type="button" onclick="addWire()">＋ Conductor</button>
    </div>
    <table class="c" id="wireTbl"></table>
    <div class="kpi" id="kpis"></div>
    <div id="result"></div>
  </section>

  <section class="card">
    <h2>Conductor de protección (EGC) sugerido</h2>
    <div class="desc">Según NTC 2050 Art. 250-122 (orientativo): calibre mínimo del conductor de puesta a tierra de equipos en función de la protección de sobrecorriente del circuito.</div>
    <div class="grid">
      <div class="f"><label>Breaker / fusible del circuito (A)</label>
        <select id="brk" onchange="calcEGC()">
          <option>15</option><option>20</option><option>30</option><option>40</option><option>60</option>
          <option selected>100</option><option>200</option><option>300</option><option>400</option>
          <option>500</option><option>600</option><option>800</option><option>1000</option><option>1200</option>
        </select>
      </div>
      <div class="f"><label>Material EGC</label>
        <select id="egcMat" onchange="calcEGC()">
          <option value="cu">Cobre</option>
          <option value="al">Aluminio</option>
        </select>
      </div>
    </div>
    <div id="egcRes" style="margin-top:10px"></div>
  </section>


  <section class="card" id="emcaliSec">
    <h2>Selección de conductores EMCALI · MT / BT (primario y secundario)</h2>
    <div class="desc">Según <b>COND 2020 Cap. Conductores</b> y Cap. 2 Conductores (EMCALI ND-002). Desplegables según tablas normalizadas. Criterios: ampacidad (≥80&nbsp;% I<sub>n</sub> trafo en ramales BT), regulación, cortocircuito y pérdidas. Material preferente en redes de uso general: <b>Aluminio</b> (AAC / AAAC / ACSR); cobre solo donde la norma lo permite.</div>
    <div class="grid" style="margin-bottom:12px">
      <div class="f"><label>Ámbito</label>
        <select id="emScope" onchange="emRender()">
          <option value="bt">BT · secundario del transformador</option>
          <option value="mt">MT · primario / acometida MT</option>
        </select>
      </div>
      <div class="f"><label>Instalación</label>
        <select id="emInst" onchange="emRender()">
          <option value="aerea">Aérea</option>
          <option value="subt">Subterránea</option>
        </select>
      </div>
      <div class="f"><label>Sistema</label>
        <select id="emSys" onchange="emRender()">
          <option value="3u">Trifásico urbano</option>
          <option value="2u">Bifásico urbano</option>
          <option value="3r">Trifásico rural</option>
          <option value="2r">Bifásico rural</option>
        </select>
      </div>
      <div class="f"><label>Capacidad trafo (kVA)</label>
        <select id="emKva" onchange="emRender()"></select>
      </div>
      <div class="f"><label>Tensión secundaria (V)</label>
        <select id="emVsec" onchange="emRender()">
          <option value="208">208</option>
          <option value="220" selected>220</option>
          <option value="240">240</option>
          <option value="440">440</option>
        </select>
      </div>
      <div class="f"><label>Tensión primaria MT</label>
        <select id="emVmt" onchange="emRender()">
          <option value="13.2" selected>13,2 kV (Nivel 2)</option>
          <option value="34.5">34,5 kV (Nivel 3)</option>
        </select>
      </div>
      <div class="f"><label>N° de ramales</label>
        <input id="emNram" type="number" min="1" max="6" value="2" onchange="emRender()">
      </div>
      <div class="f"><label>Longitud tramo / vano (m)</label>
        <input id="emLen" type="number" step="1" value="36" onchange="emRender()">
      </div>
      <div class="f"><label>FP de la carga</label>
        <input id="emFp" type="number" step="0.01" min="0.7" max="1" value="0.90" onchange="emRender()">
      </div>
    </div>
    <div id="emResult"></div>
    <div id="emTable" style="margin-top:12px;overflow:auto"></div>
    <div class="rule" style="margin-top:14px">
      <b>Criterios EMCALI COND 2020 · selección de conductores</b><br>
      <b>1. Capacidad de conducción (RETIE / NTC 2050):</b> ampacidad ≥ corriente de diseño; en ramales BT del secundario, el conductor debe soportar al menos el <b>80&nbsp;% de la I<sub>n</sub> del transformador</b>.<br>
      <b>2. Regulación (Tabla 15 COND 2020):</b> BT urbana/rural/AP ≤ <b>3,0&nbsp;%</b>; acometidas BT ≤ <b>2,0&nbsp;%</b>. MT expansión ≤ <b>1&nbsp;%</b> desde barraje SE; acometida MT uso exclusivo ≤ <b>0,03&nbsp;%</b>.<br>
      <b>3. Cortocircuito:</b> soportar I²t hasta el despeje de la protección (tablas fabricante / anexos).<br>
      <b>4. Pérdidas / calibre económico:</b> tras ampacidad y regulación, criterio de pérdidas mínimas (CREG / anexos EMCALI).<br>
      <b>5. Material:</b> redes aéreas de uso general en <b>Aluminio</b> (AAC preensamblado BT; ACSR / semiaislado MT). Cobre no recomendado en redes de uso general.<br>
      <b>6. Calibres MT semiaislada (Tabla 4):</b> fases 1/0, 4/0, 266,8, 477 AWG con mensajero 2, 1/0 o 4/0 según fila.<br>
      <b>7. Neutro:</b> mismo calibre de fase o según Art. 250 / tablas de diseño.<br>
      <b>8. Cambio de calibre:</b> 4/0→1/0 solo si ≥2 tramos posteriores; 1/0→4 AWG si ≥3 tramos.<br>
      Referencia: EMCALI COND 2020; Cap. 2 Conductores ND-002; NTC 2050 Art. 310; RETIE.
    </div>
  </section>


  <section class="card" id="polesSec">
    <h2>Redes aéreas desnudas · Postes y estructuras (EMCALI LT 2020)</h2>
    <div class="desc">Selección orientativa de <b>apoyo en concreto (m × kg)</b> según Anexo No.1 y Cap. 3 — Redes de distribución aéreas desnudas MT/BT. Desplegables por zona, conductor MT, tipo de conjunto y condiciones de cruce. Complementa la selección de calibre de la sección anterior.</div>
    <div class="grid" style="margin-bottom:12px">
      <div class="f"><label>Zona</label>
        <select id="poZona" onchange="poRender()">
          <option value="urb">Urbana (VMP prim. 60 m · sec. 60 m)</option>
          <option value="rur">Rural (VMP prim. 100 m · sec. 50 m)</option>
        </select>
      </div>
      <div class="f"><label>Conductor MT (desnudo)</label>
        <select id="poCond" onchange="poRender()">
          <option value="2centro">#2 AWG Centro o Bandera · #10 AWG Centro</option>
          <option value="1_0">#1/0 AWG Bandera</option>
          <option value="266">#266,8 kcmil</option>
          <option value="477">#477 kcmil</option>
        </select>
      </div>
      <div class="f"><label>Tipo de conjunto MT</label>
        <select id="poConj" onchange="poRender()">
          <option value="susp">Suspensión (0°–3° sin retenida · 3°–30° con retenida)</option>
          <option value="ret">Retención sencillo/doble (con retenida · &gt;3°)</option>
          <option value="dterm">Doble terminal (sin retenida · &lt;3°)</option>
        </select>
      </div>
      <div class="f"><label>Condición / cruces</label>
        <select id="poCruz" onchange="poRender()">
          <option value="no">No cercano a cruces de otras redes</option>
          <option value="debajo">Cercano a cruce por debajo</option>
          <option value="encima">Cercano a cruce por encima</option>
          <option value="nivel">1 nivel · cercano a cruces</option>
          <option value="2niv">2 niveles · cercano a cruces</option>
        </select>
      </div>
      <div class="f"><label>Altura libre deseada (m) — opcional</label>
        <input id="poH" type="number" step="0.5" min="8" max="18" value="12" onchange="poRender()">
      </div>
      <div class="f"><label>Ángulo de deflexión (°)</label>
        <input id="poAng" type="number" step="0.5" min="0" max="90" value="0" onchange="poRender()">
      </div>
    </div>
    <div id="poResult"></div>
    <div id="poTable" style="margin-top:12px;overflow:auto"></div>
    <div class="rule" style="margin-top:14px">
      <b>Notas técnicas · LT 2020 / Anexo postes</b><br>
      <b>Empotramiento:</b> L<sub>E</sub> = 0,1·H + 0,6 (m), con H = altura total del poste.<br>
      <b>Carga de rotura:</b> se toma a 0,20 m de la punta. Trabajo ≈ rotura/2,5 · Diseño ≈ rotura/1,5 (criterio EMCALI).<br>
      <b>Suspensión:</b> 0°–3° puede ir sin retenida; 3°–30° con retenida. <b>Retención / terminal:</b> retenidas según cargas horizontales (directa a tierra, perfil U, pie de amigo, poste a poste).<br>
      <b>Vanos máximos de planeamiento (Anexo):</b> urbano ~60 m prim/sec; rural ~100 m prim / 50 m sec — verificar flecha, distancias RETIE y terreno.<br>
      <b>BT en el mismo apoyo:</b> típico 4/0 AWG preensamblado + luminaria LED ≤100 W según tabla del anexo.<br>
      <b>Transformador en poste:</b> el anexo exige apoyos de mayor capacidad (p. ej. 14×1050 / 16×1050) cuando hay trafo ≤112,5 o ≤150 kVA y equipos de control.<br>
      Referencia: EMCALI LT 2020 Cap. 3; Anexo No.1 selección de postes; RETIE (empotramiento, distancias, señalización).
    </div>
  </section>


  <div class="rule">
    <b>Notas NTC 2050:</b><br>
    • El % de llenado evita daño al aislar y facilita el jalado. Nipples ≤ 600 mm pueden llegar a 60 %.<br>
    • Conductores de tierra (EGC) y neutros cuentan en el llenado si van en la misma tubería.<br>
    • Art. 250-122: el EGC no debe ser inferior al de la tabla; si los fases se aumentan por ΔV, el EGC puede requerir ajuste proporcional.<br>
    • Áreas de conductor y de tubería son valores típicos de tablas; verifique la edición NTC 2050 / fabricante.
  </div>
  <div class="disc">Herramienta de <b>asistencia</b>. Confirmar tablas oficiales Capítulo 9 y 250-122 de la NTC 2050 vigente y condiciones reales (curvas, rozamiento, temperatura).</div>
  <div class="foot">Canalizaciones · llenado · EGC — Ing. Alexander Espinosa</div>
</div>

<script>
(function(){
const $=id=>document.getElementById(id);
const es=(x,d=2)=>Number(x).toLocaleString('es-CO',{minimumFractionDigits:d,maximumFractionDigits:d});

/* Área interna mm² — valores típicos orientativos */
const CONDUIT={
  pvc:{
    label:'PVC Sch 40',
    sizes:{
      '1/2':121,'3/4':213,'1':346,'1-1/4':599,'1-1/2':819,'2':1343,'2-1/2':1919,'3':2951,'3-1/2':3934,'4':5100
    }
  },
  emt:{
    label:'EMT',
    sizes:{
      '1/2':126,'3/4':216,'1':353,'1-1/4':598,'1-1/2':819,'2':1345,'2-1/2':2045,'3':3167,'3-1/2':4196,'4':5480
    }
  },
  imc:{
    label:'IMC',
    sizes:{
      '1/2':132,'3/4':222,'1':364,'1-1/4':622,'1-1/2':848,'2':1398,'2-1/2':1993,'3':3080,'3-1/2':4120,'4':5335
    }
  },
  rmc:{
    label:'RMC',
    sizes:{
      '1/2':129,'3/4':220,'1':355,'1-1/4':611,'1-1/2':837,'2':1383,'2-1/2':1975,'3':3050,'3-1/2':4080,'4':5280
    }
  }
};

/* Área aproximada mm² conductor THHN/THWN-2 */
const WIRE_AREA={
  '14':8.97,'12':11.68,'10':15.52,'8':23.61,'6':32.71,'4':52.26,'3':62.77,'2':75.16,
  '1':94.84,'1/0':112.9,'2/0':134.2,'3/0':161.3,'4/0':192.9,
  '250':228.0,'300':266.5,'350':304.5,'400':342.6,'500':418.1,'600':495.5,'750':617.4
};

/* EGC mínimo Art 250-122 orientativo (AWG) */
const EGC_CU={15:'14',20:'12',30:'10',40:'10',60:'10',100:'8',200:'6',300:'4',400:'3',500:'2',600:'1',800:'1/0',1000:'2/0',1200:'3/0'};
const EGC_AL={15:'12',20:'10',30:'8',40:'8',60:'8',100:'6',200:'4',300:'2',400:'1',500:'1/0',600:'3/0',800:'4/0',1000:'250',1200:'350'};

function fillLimit(n){
  if(n<=0) return 0;
  if(n===1) return 0.53;
  if(n===2) return 0.31;
  return 0.40;
}

let wires=[{cal:'12',qty:3,role:'fase'},{cal:'12',qty:1,role:'neutro'},{cal:'12',qty:1,role:'tierra'}];
try{const j=JSON.parse(localStorage.getItem('can_wires'));if(j&&j.length)wires=j;}catch(e){}

function save(){
  try{localStorage.setItem('can_wires',JSON.stringify(wires));
    localStorage.setItem('can_cfg',JSON.stringify({tipo:$("tipo").value,size:$("size").value,len:$("len").value,mat:$("mat").value,brk:$("brk").value,egcMat:$("egcMat").value}));
  }catch(e){}
}
function toggleTheme(){
  const d=document.documentElement,t=d.dataset.theme==='dark'?'light':'dark';
  d.dataset.theme=t;$("themeBtn").textContent=t==='dark'?'☀️':'🌙';
  try{localStorage.setItem('can_theme',t);}catch(e){}
}

function onTipo(){
  const t=$("tipo").value;
  const sizes=Object.keys(CONDUIT[t].sizes);
  const cur=$("size").value;
  $("size").innerHTML=sizes.map(s=>`<option value="${s}">${s}"</option>`).join('');
  if(sizes.includes(cur)) $("size").value=cur;
  else $("size").value=sizes.includes('3/4')?'3/4':sizes[0];
  calc();
}

function addWire(){
  wires.push({cal:'12',qty:1,role:'fase'});
  renderWires();calc();
}
function delWire(i){wires.splice(i,1);renderWires();calc();}

function renderWires(){
  let h='<thead><tr><th>Calibre</th><th>Cantidad</th><th>Función</th><th class="n">Área unit. (mm²)</th><th class="n">Área total (mm²)</th><th></th></tr></thead><tbody>';
  wires.forEach((w,i)=>{
    const a=WIRE_AREA[w.cal]||0;
    h+=`<tr>
      <td><select data-i="${i}" data-k="cal">${Object.keys(WIRE_AREA).map(k=>`<option value="${k}" ${k===w.cal?'selected':''}>${k} AWG/kcmil</option>`).join('')}</select></td>
      <td><input data-i="${i}" data-k="qty" type="number" min="1" step="1" value="${w.qty}" style="width:70px"></td>
      <td><select data-i="${i}" data-k="role">
        <option value="fase" ${w.role==='fase'?'selected':''}>Fase</option>
        <option value="neutro" ${w.role==='neutro'?'selected':''}>Neutro</option>
        <option value="tierra" ${w.role==='tierra'?'selected':''}>Tierra (EGC)</option>
        <option value="otro" ${w.role==='otro'?'selected':''}>Otro</option>
      </select></td>
      <td class="n">${es(a,2)}</td>
      <td class="n">${es(a*(w.qty||0),2)}</td>
      <td><button type="button" class="btn red" style="padding:4px 8px" data-del="${i}">✕</button></td>
    </tr>`;
  });
  h+='</tbody>';
  $("wireTbl").innerHTML=h;
  $("wireTbl").querySelectorAll('input[data-k],select[data-k]').forEach(el=>{
    el.onchange=el.oninput=function(){
      const i=+this.dataset.i,k=this.dataset.k;
      if(k==='qty') wires[i].qty=parseInt(this.value)||0;
      else wires[i][k]=this.value;
      calc();
    };
  });
  $("wireTbl").querySelectorAll('button[data-del]').forEach(b=>{
    b.onclick=function(){delWire(+this.dataset.del);};
  });
}

function calc(){
  const tipo=$("tipo").value;
  const size=$("size").value;
  const areaC=CONDUIT[tipo].sizes[size]||0;
  let nCond=0, areaW=0;
  wires.forEach(w=>{
    const q=parseInt(w.qty)||0;
    nCond+=q;
    areaW+=(WIRE_AREA[w.cal]||0)*q;
  });
  const lim=fillLimit(nCond);
  const maxArea=areaC*lim;
  const pct=areaC>0?(areaW/areaC)*100:0;
  const ok=areaW<=maxArea+0.1;

  // suggest next size if fail
  let suggest='';
  if(!ok){
    const sizes=Object.keys(CONDUIT[tipo].sizes);
    for(const s of sizes){
      const a=CONDUIT[tipo].sizes[s];
      if(areaW<=a*lim){suggest=s;break;}
    }
  }

  $("kpis").innerHTML=`
    <div class="box"><div class="lbl">Área tubería</div><div class="val">${es(areaC,0)}</div><div class="sub">mm² internos</div></div>
    <div class="box"><div class="lbl">Área conductores</div><div class="val">${es(areaW,1)}</div><div class="sub">mm²</div></div>
    <div class="box"><div class="lbl">Llenado</div><div class="val ${ok?'ok':'bad'}">${es(pct,1)}%</div><div class="sub">límite ${es(lim*100,0)}% (${nCond} cond.)</div></div>
    <div class="box"><div class="lbl">Conductores</div><div class="val">${nCond}</div><div class="sub">en el tramo</div></div>`;

  let html='';
  if(nCond===0){
    html='<div class="res warn"><b>Sin conductores.</b> Agrega calibres y cantidades.</div>';
  } else if(ok){
    html=`<div class="res ok"><b>✓ Llenado cumple</b><br>${es(areaW,1)} mm² de ${es(maxArea,1)} mm² permitidos (${es(lim*100,0)} % de ${size}" ${CONDUIT[tipo].label}).</div>`;
  } else {
    html=`<div class="res bad"><b>✗ Excede el llenado permitido</b><br>Usado ${es(pct,1)} % · permitido ${es(lim*100,0)} % (${es(areaW,1)} mm² &gt; ${es(maxArea,1)} mm²).
      ${suggest?`<br>Sugerencia: subir a tubería <b>${suggest}"</b> ${CONDUIT[tipo].label}.`:''}</div>`;
  }
  $("result").innerHTML=html;
  calcEGC();
  save();
}

function calcEGC(){
  const brk=parseInt($("brk").value)||100;
  const mat=$("egcMat").value;
  const table=mat==='al'?EGC_AL:EGC_CU;
  // find ceiling key
  const keys=Object.keys(table).map(Number).sort((a,b)=>a-b);
  let k=keys[keys.length-1];
  for(const x of keys) if(x>=brk){k=x;break;}
  const cal=table[k]||table[100];
  $("egcRes").innerHTML=`<div class="res ok"><b>EGC mínimo sugerido:</b> <span style="font-family:var(--mono);font-size:16px">${cal} ${mat==='al'?'Al':'Cu'}</span>
    &nbsp; para protección de <b>${brk} A</b> (Art. 250-122, tabla orientativa).<br>
    <span style="font-size:11.5px;color:var(--mut)">Si aumentó el calibre de fase por caída de tensión, evalúe aumentar el EGC en la misma proporción.</span></div>`;
}

try{
  const c=JSON.parse(localStorage.getItem('can_cfg'));
  if(c){
    if(c.tipo) $("tipo").value=c.tipo;
    onTipo();
    if(c.size) $("size").value=c.size;
    if(c.len) $("len").value=c.len;
    if(c.mat) $("mat").value=c.mat;
    if(c.brk) $("brk").value=c.brk;
    if(c.egcMat) $("egcMat").value=c.egcMat;
  } else onTipo();
}catch(e){onTipo();}

$("themeBtn").textContent=document.documentElement.dataset.theme==='dark'?'☀️':'🌙';
renderWires();calc();

/* ===== EMCALI conductor selection (COND 2020 / Cap.2) ===== */
const EM_BT_AEREA = {
  // key: sys -> list of {kva, nram, kvaMin, kvaMax, cal1, cal2, vanos, len}
  '2u':[
    {kva:15,nram:1,kvaMin:5.96,kvaMax:8.66,cal:'21.14 (4 AWG)',cal2:'21.14 (4 AWG)',vanos:null,len:null,note:'Solo AP'},
    {kva:25,nram:1,kvaMin:8.66,kvaMax:14.62,cal:'21.14 (4 AWG)',cal2:'53.50 (1/0 AWG)',vanos:null,len:null,note:'Solo AP'},
    {kva:37.5,nram:2,kvaMin:14.62,kvaMax:22.2,cal:'53.50 (1/0 AWG)',cal2:'53.50 (1/0 AWG)',vanos:4,len:34},
    {kva:50,nram:2,kvaMin:22.2,kvaMax:29.78,cal:'53.50 (1/0 AWG)',cal2:'107.21 (4/0 AWG)',vanos:4,len:34},
    {kva:75,nram:2,kvaMin:29.78,kvaMax:35.73,cal:'107.21 (4/0 AWG)',cal2:'107.21 (4/0 AWG)',vanos:4,len:34}
  ],
  '3u':[
    {kva:45,nram:2,kvaMin:17.87,kvaMax:26.53,cal:'21.14 (4 AWG)',cal2:'53.50 (1/0 AWG)',vanos:5,len:36},
    {kva:75,nram:2,kvaMin:26.53,kvaMax:44.94,cal:'53.50 (1/0 AWG)',cal2:'107.21 (4/0 AWG)',vanos:5,len:36},
    {kva:112.5,nram:2,kvaMin:44.94,kvaMax:67.14,cal:'107.21 (4/0 AWG)',cal2:'107.21 (4/0 AWG)',vanos:5,len:36},
    {kva:150,nram:3,kvaMin:44.76,kvaMax:59.92,cal:'107.21 (4/0 AWG)',cal2:'107.21 (4/0 AWG)',vanos:5,len:35}
  ],
  '2r':[
    {kva:25,nram:3,kvaMin:5.78,kvaMax:9.75,cal:'21.14 (4 AWG)',cal2:'21.14 (4 AWG)',vanos:4,len:67},
    {kva:37.5,nram:3,kvaMin:9.75,kvaMax:14.8,cal:'21.14 (4 AWG)',cal2:'53.50 (1/0 AWG)',vanos:4,len:33},
    {kva:50,nram:3,kvaMin:14.8,kvaMax:19.85,cal:'53.50 (1/0 AWG)',cal2:'53.50 (1/0 AWG)',vanos:4,len:33},
    {kva:75,nram:3,kvaMin:19.85,kvaMax:29.96,cal:'53.50 (1/0 AWG)',cal2:'107.21 (4/0 AWG)',vanos:4,len:33}
  ],
  '3r':[
    {kva:45,nram:2,kvaMin:17.87,kvaMax:26.53,cal:'21.14 (4 AWG)',cal2:'53.50 (1/0 AWG)',vanos:7,len:37},
    {kva:75,nram:2,kvaMin:26.53,kvaMax:44.94,cal:'53.50 (1/0 AWG)',cal2:'107.21 (4/0 AWG)',vanos:7,len:37},
    {kva:112.5,nram:2,kvaMin:44.94,kvaMax:67.14,cal:'107.21 (4/0 AWG)',cal2:'107.21 (4/0 AWG)',vanos:9,len:35}
  ]
};
const EM_BT_SUBT = {
  '2u':[
    {kva:15,nram:1,kvaMin:5.96,kvaMax:7.20,cal:'21.14 (4 AWG) Cu',cal2:'21.14 (4 AWG) Cu',vanos:null,len:null,note:'Solo AP'},
    {kva:25,nram:1,kvaMin:7.20,kvaMax:12.24,cal:'21.14 (4 AWG) Cu',cal2:'53.50 (1/0 AWG) Cu',vanos:null,len:null,note:'Solo AP'},
    {kva:37.5,nram:2,kvaMin:12.24,kvaMax:18.36,cal:'53.50 (1/0 AWG) Cu',cal2:'53.50 (1/0 AWG) Cu',vanos:4,len:30},
    {kva:50,nram:2,kvaMin:18.36,kvaMax:24.20,cal:'53.50 (1/0 AWG) Cu',cal2:'107.21 (4/0 AWG) Cu',vanos:4,len:30},
    {kva:75,nram:2,kvaMin:24.20,kvaMax:29.15,cal:'107.21 (4/0 AWG) Cu',cal2:'107.21 (4/0 AWG) Cu',vanos:4,len:30}
  ],
  '3u':[
    {kva:45,nram:2,kvaMin:17.87,kvaMax:22.14,cal:'21.14 (4 AWG) Cu',cal2:'53.50 (1/0 AWG) Cu',vanos:5,len:30},
    {kva:75,nram:2,kvaMin:22.14,kvaMax:36.52,cal:'53.50 (1/0 AWG) Cu',cal2:'107.21 (4/0 AWG) Cu',vanos:5,len:30},
    {kva:112.5,nram:2,kvaMin:36.52,kvaMax:54.78,cal:'107.21 (4/0 AWG) Cu',cal2:'107.21 (4/0 AWG) Cu',vanos:5,len:30},
    {kva:150,nram:3,kvaMin:44.76,kvaMax:48.97,cal:'107.21 (4/0 AWG) Cu',cal2:'107.21 (4/0 AWG) Cu',vanos:5,len:30}
  ],
  '2r':[
    {kva:25,nram:3,kvaMin:5.78,kvaMax:8.20,cal:'21.14 (4 AWG) Cu',cal2:'21.14 (4 AWG) Cu',vanos:4,len:67},
    {kva:37.5,nram:3,kvaMin:8.20,kvaMax:12.24,cal:'21.14 (4 AWG) Cu',cal2:'53.50 (1/0 AWG) Cu',vanos:4,len:30},
    {kva:50,nram:3,kvaMin:12.24,kvaMax:15.48,cal:'53.50 (1/0 AWG) Cu',cal2:'53.50 (1/0 AWG) Cu',vanos:4,len:30},
    {kva:75,nram:3,kvaMin:15.48,kvaMax:24.75,cal:'53.50 (1/0 AWG) Cu',cal2:'107.21 (4/0 AWG) Cu',vanos:4,len:30}
  ],
  '3r':[
    {kva:45,nram:2,kvaMin:17.87,kvaMax:22.14,cal:'21.14 (4 AWG) Cu',cal2:'53.50 (1/0 AWG) Cu',vanos:7,len:30},
    {kva:75,nram:2,kvaMin:22.14,kvaMax:36.52,cal:'53.50 (1/0 AWG) Cu',cal2:'107.21 (4/0 AWG) Cu',vanos:7,len:30},
    {kva:112.5,nram:2,kvaMin:36.52,kvaMax:54.78,cal:'107.21 (4/0 AWG) Cu',cal2:'107.21 (4/0 AWG) Cu',vanos:9,len:30}
  ]
};
// Tabla 4 COND 2020 — red semiaislada MT
const EM_MT_SEMI = [
  {fase:'1/0 AWG (53,50 mm²)', mens:'2 AWG (33,62 mm²)'},
  {fase:'4/0 AWG (107,21 mm²)', mens:'1/0 AWG (53,50 mm²)'},
  {fase:'266,8 kcmil (157,59 mm²)', mens:'4/0 AWG (107,21 mm²)'},
  {fase:'477 kcmil (241,70 mm²)', mens:'4/0 AWG (107,21 mm²)'}
];
// Ampacidad orientativa AAC aéreo / Cu subt (valores de diseño típicos para chequeo 80% In)
const EM_AMP = {
  '21.14':{'aerea':100,'subt':85},
  '53.50':{'aerea':180,'subt':150},
  '107.21':{'aerea':300,'subt':230},
  '157.59':{'aerea':380,'subt':280},
  '241.70':{'aerea':480,'subt':350}
};
function emGet(id){return document.getElementById(id);}
function emFillKva(){
  const scope=emGet('emScope').value, inst=emGet('emInst').value, sys=emGet('emSys').value;
  const sel=emGet('emKva');
  let opts=[];
  if(scope==='bt'){
    const tab=inst==='aerea'?EM_BT_AEREA:EM_BT_SUBT;
    const rows=tab[sys]||[];
    opts=rows.map(r=>r.kva);
  } else {
    opts=[15,30,45,75,112.5,150,225,300,400,500,630,750,1000];
  }
  // sync dem
  try{
    const dem=JSON.parse(localStorage.getItem('dem_state')||'{}');
    if(dem&&dem.kvaTx) opts=[...new Set([Number(dem.kvaTx),...opts])].sort((a,b)=>a-b);
  }catch(e){}
  const cur=sel.value;
  sel.innerHTML=opts.map(k=>'<option value="'+k+'">'+k+' kVA</option>').join('');
  if(opts.map(String).indexOf(String(cur))>=0) sel.value=cur;
  else if(opts.length) sel.value=opts[Math.min(2,opts.length-1)];
}
function emInTrafo(kva,vsec,sys){
  const ph=sys.charAt(0)==='2'?2:3;
  const k=ph===3?Math.sqrt(3):1;
  return (kva*1000)/(k*vsec);
}
function emPickBt(){
  const inst=emGet('emInst').value, sys=emGet('emSys').value;
  const kva=parseFloat(emGet('emKva').value)||75;
  const tab=inst==='aerea'?EM_BT_AEREA:EM_BT_SUBT;
  const rows=tab[sys]||[];
  let row=rows.find(r=>Math.abs(r.kva-kva)<0.1);
  if(!row){
    // nearest
    row=rows.slice().sort((a,b)=>Math.abs(a.kva-kva)-Math.abs(b.kva-kva))[0];
  }
  return row;
}
function emMm2(cal){
  const m=String(cal).match(/([\d.]+)\s*\(/);
  return m?parseFloat(m[1]):0;
}
function emRender(){
  if(!emGet('emScope')) return;
  emFillKva();
  const scope=emGet('emScope').value;
  const inst=emGet('emInst').value;
  const sys=emGet('emSys').value;
  const kva=parseFloat(emGet('emKva').value)||75;
  const vsec=parseFloat(emGet('emVsec').value)||220;
  const vmt=parseFloat(emGet('emVmt').value)||13.2;
  const nram=parseInt(emGet('emNram').value)||2;
  const len=parseFloat(emGet('emLen').value)||36;
  const fp=parseFloat(emGet('emFp').value)||0.9;
  const In=emInTrafo(kva,vsec,sys);
  const I80=0.8*In;
  const kvaRam=kva/Math.max(1,nram);
  let html='', tbl='';

  if(scope==='bt'){
    const row=emPickBt();
    const mat=inst==='aerea'?'AAC Aluminio (preensamblado)':'Cobre aislado (USE/RHH/THWN-2)';
    const cal=row?row.cal:'—';
    const mm=emMm2(cal);
    const ampKey=mm?mm.toFixed(2):'';
    const amp=(EM_AMP[ampKey]&&EM_AMP[ampKey][inst])||0;
    const ok80=amp>=I80;
    const limReg=sys.indexOf('r')>=0?3.0:3.0; // COND 2020 Tabla 15
    html+='<div class="kpi">';
    html+='<div class="b"><div class="n">'+kva+'</div><div class="l">kVA trafo</div></div>';
    html+='<div class="b"><div class="n">'+In.toFixed(1)+' A</div><div class="l">I<sub>n</sub> secundario</div></div>';
    html+='<div class="b"><div class="n">'+I80.toFixed(1)+' A</div><div class="l">80 % I<sub>n</sub> (mín. ramal)</div></div>';
    html+='<div class="b"><div class="n">'+kvaRam.toFixed(1)+'</div><div class="l">kVA / ramal</div></div>';
    html+='</div>';
    html+='<p style="margin:10px 0 6px;line-height:1.5"><b>Calibre sugerido (Tabla '+(inst==='aerea'?'2.4':'2.5')+' EMCALI):</b> <span style="color:var(--blue);font-weight:800">'+cal+'</span>';
    if(row&&row.cal2&&row.cal2!==row.cal) html+=' · tramo siguiente / rango: <b>'+row.cal2+'</b>';
    html+='<br><b>Material:</b> '+mat;
    if(row&&row.vanos) html+=' · <b>Vanos/tramos ref.:</b> '+row.vanos+' × '+(row.len||'—')+' m';
    if(row&&row.note) html+=' · <i>'+row.note+'</i>';
    html+='</p>';
    html+='<p style="line-height:1.5"><b>Chequeo 80 % I<sub>n</sub>:</b> ampacidad orientativa ≈ <b>'+(amp||'—')+' A</b> → '+(ok80?'<span style="color:var(--green);font-weight:800">CUMPLE</span>':'<span style="color:var(--red);font-weight:800">REVISAR (subir calibre o repartir carga)</span>');
    html+='<br><b>Regulación:</b> límite COND 2020 ≤ <b>'+limReg.toFixed(1)+' %</b> en BT (acometida ≤ 2,0 %). Verificar con módulo Caída de tensión / constantes K<sub>i</sub> del Anexo 4.';
    html+='<br><b>kVA/ramal de tabla:</b> '+(row?(row.kvaMin+' – '+row.kvaMax):'—')+' · sus kVA/ramal = '+kvaRam.toFixed(2)+'</p>';

    // full table for system
    const tab=inst==='aerea'?EM_BT_AEREA:EM_BT_SUBT;
    const rows=tab[sys]||[];
    tbl='<table class="c"><thead><tr><th>Trafo kVA</th><th>Ramales</th><th>kVA/ramal</th><th>Calibre</th><th>Vanos</th><th>Long. vano</th></tr></thead><tbody>';
    rows.forEach(r=>{
      const on=Math.abs(r.kva-kva)<0.1?' style="background:var(--amberbg)"':'';
      tbl+='<tr'+on+'><td>'+r.kva+'</td><td>'+(r.nram||'—')+'</td><td>'+r.kvaMin+' – '+r.kvaMax+'</td><td><b>'+r.cal+'</b>'+(r.cal2&&r.cal2!==r.cal?(' → '+r.cal2):'')+'</td><td>'+(r.vanos||'—')+'</td><td>'+(r.len||'—')+'</td></tr>';
    });
    tbl+='</tbody></table>';
    tbl+='<p class="desc" style="margin-top:8px">Tabla EMCALI '+(inst==='aerea'?'2.4 aérea AAC':'2.5 subterránea Cu')+' · sistema '+emGet('emSys').selectedOptions[0].text+'.</p>';
  } else {
    // MT
    const Iprim=kva/(Math.sqrt(3)*vmt);
    html+='<div class="kpi">';
    html+='<div class="b"><div class="n">'+kva+'</div><div class="l">kVA trafo</div></div>';
    html+='<div class="b"><div class="n">'+Iprim.toFixed(2)+' A</div><div class="l">I<sub>n</sub> primario 3φ</div></div>';
    html+='<div class="b"><div class="n">'+vmt+'</div><div class="l">kV MT</div></div>';
    html+='<div class="b"><div class="n">'+(inst==='aerea'?'Semiaislado':'XLPE 100%')+'</div><div class="l">Tipo</div></div>';
    html+='</div>';
    html+='<p style="margin:10px 0 6px;line-height:1.5"><b>Calibres normalizados red semiaislada MT (Tabla 4 COND 2020):</b> seleccionar según ampacidad, regulación ≤1&nbsp;% (expansión) o ≤0,03&nbsp;% (acometida uso exclusivo), cortocircuito y pérdidas. Material: Aluminio AAC/ACSR semiaislado XLPE 90&nbsp;°C.</p>';
    html+='<p style="line-height:1.5">Para acometida MT subterránea: conductor monopolar Al o Cu, XLPE 100&nbsp;%, 15&nbsp;kV (Nivel 2) o 35&nbsp;kV (Nivel 3). Empalmes y terminales premoldeados; descargadores en la transición aéreo-subterránea.</p>';
    tbl='<table class="c"><thead><tr><th>Calibre fases</th><th>Mensajero / neutro</th><th>Nivel</th></tr></thead><tbody>';
    EM_MT_SEMI.forEach(r=>{
      tbl+='<tr><td><b>'+r.fase+'</b></td><td>'+r.mens+'</td><td>2 y 3</td></tr>';
    });
    tbl+='</tbody></table>';
    tbl+='<p class="desc" style="margin-top:8px">La factibilidad EMCALI define el calibre definitivo del primario (suplencia 100&nbsp;% y arquitectura de red).</p>';
  }

  emGet('emResult').innerHTML=html;
  emGet('emTable').innerHTML=tbl;
}
// init EMCALI after DOM ready pieces
try{
  emFillKva();
  emRender();
}catch(e){}

/* ===== Postes / estructuras aéreas EMCALI LT 2020 + Anexo 1 ===== */
/** Tabla simplificada Anexo No.1: clave zona|cond|conj -> lista {cruz, poste, note} */
const PO_TAB = [
  // URBANO · #2 / #10 centro
  {z:'urb',c:'2centro',j:'susp',cruz:['no','debajo','encima'],poste:'12x510',note:'Suspensión urbana conductor liviano'},
  {z:'urb',c:'2centro',j:'ret',cruz:['nivel','no','debajo','encima'],poste:'12x750',note:'Retención urbana'},
  {z:'urb',c:'2centro',j:'dterm',cruz:['2niv','nivel'],poste:'12x1050',note:'Doble terminal 2 niveles'},
  // URBANO · 1/0 bandera
  {z:'urb',c:'1_0',j:'susp',cruz:['no','debajo','encima'],poste:'14x750',note:'Suspensión 1/0'},
  {z:'urb',c:'1_0',j:'ret',cruz:['nivel','no','debajo','encima'],poste:'14x750',note:'Retención 1/0'},
  {z:'urb',c:'1_0',j:'dterm',cruz:['2niv','nivel'],poste:'16x750',note:'Doble terminal · posible trafo ≤112,5 kVA'},
  // URBANO · 266,8
  {z:'urb',c:'266',j:'susp',cruz:['no','debajo','encima'],poste:'14x750',note:'Suspensión 266,8 kcmil'},
  {z:'urb',c:'266',j:'ret',cruz:['nivel','no','debajo','encima'],poste:'14x1050',note:'Retención 266,8 · trafo ≤150 kVA'},
  {z:'urb',c:'266',j:'dterm',cruz:['2niv','nivel'],poste:'16x1050',note:'Doble terminal 266,8'},
  // URBANO · 477
  {z:'urb',c:'477',j:'susp',cruz:['no','debajo','encima'],poste:'14x1050',note:'Suspensión 477 kcmil'},
  {z:'urb',c:'477',j:'ret',cruz:['nivel','no','debajo','encima'],poste:'14x1350',note:'Retención 477'},
  {z:'urb',c:'477',j:'dterm',cruz:['2niv','nivel'],poste:'16x1350',note:'Doble terminal 477'},
  // RURAL · #2/#10
  {z:'rur',c:'2centro',j:'susp',cruz:['no','debajo','encima'],poste:'12x510',note:'Suspensión rural'},
  {z:'rur',c:'2centro',j:'ret',cruz:['nivel','no','debajo','encima'],poste:'12x750',note:'Retención rural'},
  {z:'rur',c:'2centro',j:'dterm',cruz:['2niv','nivel'],poste:'12x1050',note:'Doble terminal rural'},
  // RURAL · 1/0
  {z:'rur',c:'1_0',j:'susp',cruz:['no','debajo','encima'],poste:'14x750',note:'Suspensión rural 1/0'},
  {z:'rur',c:'1_0',j:'ret',cruz:['nivel','no','debajo','encima'],poste:'14x750',note:'Retención rural 1/0'},
  {z:'rur',c:'1_0',j:'dterm',cruz:['2niv','nivel'],poste:'16x750',note:'Doble terminal · trafo ≤112,5 kVA'},
  // RURAL · 266,8
  {z:'rur',c:'266',j:'susp',cruz:['no','debajo','encima'],poste:'14x750',note:'Suspensión rural 266,8'},
  {z:'rur',c:'266',j:'ret',cruz:['nivel','no','debajo','encima'],poste:'14x1050',note:'Retención rural 266,8'},
  {z:'rur',c:'266',j:'dterm',cruz:['2niv','nivel'],poste:'16x1050',note:'Doble terminal rural 266,8'},
  // RURAL · 477
  {z:'rur',c:'477',j:'susp',cruz:['no','debajo','encima'],poste:'14x1050',note:'Suspensión rural 477'},
  {z:'rur',c:'477',j:'ret',cruz:['nivel','no','debajo','encima'],poste:'14x1350',note:'Retención rural 477'},
  {z:'rur',c:'477',j:'dterm',cruz:['2niv','nivel'],poste:'16x1350',note:'Doble terminal rural 477'}
];
function poParse(poste){
  const m=String(poste).match(/(\d+)\s*[x×]\s*(\d+)/i);
  if(!m) return {H:12,R:510};
  return {H:parseInt(m[1],10), R:parseInt(m[2],10)};
}
function poPick(){
  const z=document.getElementById('poZona').value;
  const c=document.getElementById('poCond').value;
  const j=document.getElementById('poConj').value;
  const cruz=document.getElementById('poCruz').value;
  const rows=PO_TAB.filter(r=>r.z===z&&r.c===c&&r.j===j);
  let row=rows.find(r=>r.cruz.indexOf(cruz)>=0);
  if(!row && rows.length) row=rows[0];
  return row;
}
function poRender(){
  const el=document.getElementById('poResult');
  if(!el) return;
  const row=poPick();
  const ang=parseFloat(document.getElementById('poAng').value)||0;
  const zona=document.getElementById('poZona').value;
  const conj=document.getElementById('poConj').value;
  if(!row){
    el.innerHTML='<p>No hay fila de anexo para esa combinación. Revise zona / conductor / conjunto.</p>';
    document.getElementById('poTable').innerHTML='';
    return;
  }
  const p=poParse(row.poste);
  const LE=0.1*p.H+0.6;
  const trabajo=p.R/2.5;
  const diseno=p.R/1.5;
  const vanoMax=zona==='urb'?60:(document.getElementById('poCond').value==='2centro'?100:100);
  const vanoSec=zona==='urb'?60:50;
  let reten='';
  if(conj==='susp'){
    reten=ang<=3?'Suspensión ≤3°: puede ir <b>sin retenida</b> (verificar cargas).':'Suspensión 3°–30°: <b>con retenida</b> (directa a tierra o según cargas).';
  } else if(conj==='ret'){
    reten='Retención: <b>retenidas</b> que equilibren la tensión horizontal (directa a tierra, perfil U, pie de amigo o poste a poste).';
  } else {
    reten='Doble terminal &lt;3°: según anexo puede ir sin retenida; verificar momentos y cruces.';
  }
  if(ang>30 && conj==='susp') reten+=' <span style="color:var(--red)">Ángulo &gt;30°: valorar estructura de retención.</span>';

  let html='<div class="kpi">';
  html+='<div class="b"><div class="n">'+row.poste+'</div><div class="l">Poste concreto (m×kg)</div></div>';
  html+='<div class="b"><div class="n">'+LE.toFixed(2)+' m</div><div class="l">Empotramiento L<sub>E</sub></div></div>';
  html+='<div class="b"><div class="n">'+trabajo.toFixed(0)+' kg</div><div class="l">Carga trabajo (R/2,5)</div></div>';
  html+='<div class="b"><div class="n">'+diseno.toFixed(0)+' kg</div><div class="l">Carga diseño (R/1,5)</div></div>';
  html+='</div>';
  html+='<p style="margin:10px 0 6px;line-height:1.5"><b>Especificación de apoyo:</b> <span style="color:var(--blue);font-weight:800">'+row.poste+'</span>';
  html+=' &nbsp;·&nbsp; Altura total H = <b>'+p.H+' m</b> · Rotura = <b>'+p.R+' kg</b>';
  html+='<br>'+reten;
  html+='<br><b>Vano máx. planeamiento:</b> primario ≈ '+vanoMax+' m · secundario ≈ '+vanoSec+' m ('+(zona==='urb'?'urbano':'rural')+').';
  html+='<br><i>'+row.note+'</i></p>';
  html+='<p style="line-height:1.5">Libre teórico sobre terreno ≈ H − L<sub>E</sub> = <b>'+(p.H-LE).toFixed(2)+' m</b>. Verificar distancias verticales RETIE, flechas LT 2020 y ocupación de vía.</p>';
  el.innerHTML=html;

  // table of options for same zona+cond
  const z=document.getElementById('poZona').value;
  const c=document.getElementById('poCond').value;
  const list=PO_TAB.filter(r=>r.z===z&&r.c===c);
  let tbl='<table class="c"><thead><tr><th>Conjunto</th><th>Condición típica</th><th>Poste</th><th>Nota</th></tr></thead><tbody>';
  const jLab={susp:'Suspensión',ret:'Retención',dterm:'Doble terminal'};
  list.forEach(r=>{
    const on=r.j===conj?' style="background:var(--amberbg)"':'';
    tbl+='<tr'+on+'><td>'+jLab[r.j]+'</td><td>'+r.cruz.join(', ')+'</td><td><b>'+r.poste+'</b></td><td style="font-size:11px">'+r.note+'</td></tr>';
  });
  tbl+='</tbody></table>';
  tbl+='<p class="desc" style="margin-top:8px">Valores orientativos del Anexo No.1 EMCALI. La factibilidad y el cálculo de momentos (viento, ángulo, retenidas) priman sobre la tabla.</p>';
  document.getElementById('poTable').innerHTML=tbl;
}
try{ poRender(); }catch(e){}

})();
@@CLOSE_SCRIPT@@
</body>
</html>

</script>

<script>
(function(){
  const frames = {
    proj: document.getElementById('frame-proj'),
    acc: document.getElementById('frame-acc'),
    spt: document.getElementById('frame-spt'),
    riesgo: document.getElementById('frame-riesgo'),
    sipra: document.getElementById('frame-sipra'),
    sub: document.getElementById('frame-sub'),
    cc: document.getElementById('frame-cc'),
    casa: document.getElementById('frame-casa'),
    ntc: document.getElementById('frame-ntc'),
    vd: document.getElementById('frame-vd'),
    aisl: document.getElementById('frame-aisl'),
    dem: document.getElementById('frame-dem'),
    can: document.getElementById('frame-can'),
    inf: document.getElementById('frame-inf'),
    graf: document.getElementById('frame-graf')
  };
  const sources = {
    proj: document.getElementById('src-proj'),
    acc: document.getElementById('src-acc'),
    spt: document.getElementById('src-spt'),
    riesgo: document.getElementById('src-riesgo'),
    sipra: document.getElementById('src-sipra'),
    sub: document.getElementById('src-sub'),
    cc: document.getElementById('src-cc'),
    casa: document.getElementById('src-casa'),
    ntc: document.getElementById('src-ntc'),
    vd: document.getElementById('src-vd'),
    aisl: document.getElementById('src-aisl'),
    dem: document.getElementById('src-dem'),
    can: document.getElementById('src-can'),
    inf: document.getElementById('src-inf'),
    graf: document.getElementById('src-graf')
  };
  let current = 'proj';
  let loaded = {proj:false, acc:false, spt:false, riesgo:false, sipra:false, sub:false, cc:false, casa:false, ntc:false, vd:false, aisl:false, dem:false, can:false, inf:false, graf:false};

  


  const SUITE_NORMS = {
    proj:'Los datos de identificación del proyecto, el cliente y el ingeniero responsable sustentan la trazabilidad documental exigida por el RETIE y las buenas prácticas de la NTC 2050. La firma y la matrícula profesional vinculan la responsabilidad del diseño con el contenido técnico de memorias y planos.',
    cc:'El cálculo de cargas y la conformación de circuitos derivados se rigen por la NTC 2050 Art. 210, 215, 220, 240 y 310, y por el RETIE en lo relativo a protecciones y conductores. Los factores de demanda y la diversidad deben justificarse según el tipo de ocupación y el Art. 220.',
    dem:'La demanda máxima y la selección de transformadores de distribución deben ser coherentes con el Art. 220 de la NTC 2050, el RETIE y, cuando aplique, las normas del operador de red (p. ej. tablas de capacidad y cargabilidad). La capacidad del transformador debe ser al menos la demanda diversificada calculada.',
    aisl:'De acuerdo con el Anexo E de la NTC 4552-1, el aislamiento es la separación de superficies conductoras mediante dieléctrico (incluido el aire) para limitar la corriente y proteger personas e instalación. La verificación se apoya en el Capítulo 13 del RETIE 2024, la Sección 110 de la NTC 2050 y los niveles BIL / distancias de la práctica IEC 60071 y tablas de distribución.',
    acc:'Las corrientes de cortocircuito de referencia en el punto de conexión (Ik3 simétrica trifásica e Ik1 monofásica / a tierra) las entrega el operador de red. El dimensionamiento de la capacidad de interrupción del interruptor se basa en la NTC 2050 Art. 110-9 y 110-10. El fusible de distribución en MT se selecciona según corriente del primario del transformador y práctica de red, confrontando curvas del fabricante y criterios del OR.',
    spt:'El diseño de mallas y electrodos de puesta a tierra se orienta con IEEE Std 80 y la NTC 2050 Art. 250, además de los requisitos de seguridad del RETIE. Las tensiones de toque y paso deben mantenerse dentro de límites tolerables para el tiempo de despeje de la falla considerado.',
    riesgo:'El análisis de riesgo por rayo se realiza conforme a la NTC 4552-2 (método completo o simplificado según el alcance). El riesgo R₁ se compara con R_T = 1,0×10⁻⁵ para pérdida de vidas humanas. El nivel SIPRA resultante alimenta el diseño geométrico (NTC 4552-3).',
    sipra:'El sistema de protección contra rayos se diseña conforme a la NTC 4552 (partes 1, 2 y 3) y, como referencia internacional, IEC 62305. El método de la esfera rodante, el nivel de protección, anillos, bajantes y uniones equipotenciales deben documentarse y materializarse según el riesgo calculado.',
    sub:'La disposición de celdas y tableros debe respetar espacios de trabajo y acceso de la NTC 2050 Art. 110-26 y Art. 408, así como distancias y envolventes del RETIE. Las especificaciones de equipos de MT/BT se contrastan con fichas técnicas y niveles de aislamiento del proyecto.',
    casa:'Las instalaciones en vivienda o apto tipo se dimensionan con NTC 2050 (circuitos de alumbrado, tomacorrientes Art. 210-52, protección GFCI cuando aplique, canalizaciones Cap. 3) y el RETIE. Las tuberías y conductores deben respetar llenado y protecciones asociadas al cuadro de cargas.',
    vd:'La caída de tensión y la regulación de alimentadores y derivados se evalúan con los límites de la NTC 2050 (Art. 210-19, 215-2) y datos de impedancia del Capítulo 9. La canalización (PVC, aluminio, acero, bandeja) afecta la reactancia y debe declararse en el cálculo.',
    can:'Llenado y EGC: NTC 2050 Cap. 9 y Art. 250-122. Conductores MT/BT: EMCALI COND 2020 (ampacidad, regulación, cortocircuito, pérdidas; tablas 2.4, 2.5, Tabla 4). Postes y estructuras de redes aéreas desnudas: EMCALI LT 2020 Cap. 3 y Anexo No.1 (poste m×kg, empotramiento, retenidas, vanos). Verificar siempre con factibilidad EMCALI y RETIE.',
    ntc:'Este módulo consolida recomendaciones de cumplimiento frente a la NTC 2050 y el RETIE a partir de los datos ingresados en cuadros de carga, casa/apto y celdas. No reemplaza la memoria de cálculo firmada ni la inspección oficial.',
    inf:'El informe reúne resultados de diseño para apoyo documental. Debe usarse junto con planos, fichas técnicas y la responsabilidad del ingeniero matriculado, de acuerdo con el RETIE y la NTC 2050.',
    graf:'La presentación gráfica es una ayuda de diseño. No modifica los resultados de cálculo ni sustituye los planos oficiales.'
  };
  function injectNormBlock(name, html){
    if(!html || html.indexOf('id="suiteNormBlock"')>=0) return html;
    var txt = SUITE_NORMS[name];
    if(!txt) return html;
    var block = '<section id="suiteNormBlock" class="card" style="margin:16px 12px 24px;padding:14px 16px;border:1px solid #dbe3ee;border-radius:12px;background:#fff;font-family:\'Times New Roman\',Times,serif">'
      +'<h2 style="margin:0 0 8px;font-size:14px;font-weight:700;color:#123a63;font-style:normal">Referencia normativa de esta sección</h2>'
      +'<div style="font-size:12.5px;line-height:1.55;color:#12233d;font-weight:400;font-style:normal">'+txt+'</div>'
      +'</section>';
    var bodyClose = html.lastIndexOf('</body>');
    if(bodyClose>0) return html.slice(0,bodyClose)+block+html.slice(bodyClose);
    return html+block;
  }
  function injectSuiteStyle(html){
    if(!html || html.indexOf('id="suiteStyleRuntime"')>=0) return html;
    var runtime = '<script id="suiteStyleRuntime">(function(){\n'
      +'function fontStack(k){if(k===\'sans\')return \'Inter,Segoe UI,system-ui,Arial,sans-serif\';if(k===\'serif\')return \'Georgia,Times,serif\';if(k===\'mono\')return \'Consolas,ui-monospace,monospace\';return \'"Times New Roman",Times,serif\';}\n'
      +'function applyStyle(){\n'
      +'  try{\n'
      +'    var font=localStorage.getItem(\'suite_font\')||\'times\';\n'
      +'    var st=\'html,body,button,input,select,textarea,table{font-family:\'+fontStack(font)+\'!important}\';\n'
      +'    st+=\'h1,h2,h3,h4{font-weight:700!important;font-style:normal!important}\';\n'
      +'    st+=\'.sub,.desc,.hint,header.top .sub,.f label{font-weight:700!important;font-style:italic!important}\';\n'
      +'    var el=document.getElementById(\'suiteDynFont\'); if(!el){el=document.createElement(\'style\');el.id=\'suiteDynFont\';document.head.appendChild(el);} el.textContent=st;\n'
      +'    if(typeof applyLineWeight===\'function\') applyLineWeight();\n'
      +'  }catch(e){}\n'
      +'}\n'
      +'window.addEventListener(\'message\',function(e){if(e.data&& (e.data.type===\'suite_style\'||e.data.type===\'suite_lineW\')) applyStyle();});\n'
      +'applyStyle();\n'
      +'})();<\/script>';
    var hm = html.match(/<head[^>]*>/i);
    if(hm){ var p=html.indexOf(hm[0])+hm[0].length; return html.slice(0,p)+runtime+html.slice(p); }
    return runtime+html;
  }

  function injectPrintChrome(html){
    if(!html) return html;
    var fontCss = '<style id="suiteFontCss">'
      +'html,body,button,input,select,textarea,table,th,td,.f label,.hint,.desc,.sub{'
      +'font-family:"Times New Roman",Times,serif!important}'
      +'h1,h2,h3,h4,header.top h1,.card h2,.mathead h2,.title{'
      +'font-family:"Times New Roman",Times,serif!important;font-weight:700!important;font-style:normal!important}'
      +'header.top .sub,.sub,.desc,.hint,.f label{'
      +'font-family:"Times New Roman",Times,serif!important;font-weight:700!important;font-style:italic!important}'
      +'@media print{body,table,th,td,h1,h2,h3,.print-banner,.print-foot{font-family:"Times New Roman",Times,serif!important}'
      +'h1,h2,h3,.print-banner .t{font-weight:700!important;font-style:normal!important}'
      +'.print-banner .r,.sub,.desc{font-weight:700!important;font-style:italic!important}}'
      +'</style>';
    if(html.indexOf('id="suiteFontCss"') < 0){
      var hm = html.match(/<head[^>]*>/i);
      var bm = html.match(/<body[^>]*>/i);
      if(hm){ var p=html.indexOf(hm[0])+hm[0].length; html=html.slice(0,p)+fontCss+html.slice(p); }
      else if(bm){ var p2=html.indexOf(bm[0])+bm[0].length; html=html.slice(0,p2)+fontCss+html.slice(p2); }
      else html=fontCss+html;
    }
    if(html.indexOf('id="printBanner"') >= 0) return html;
    const chrome = `
<style id="printChromeCss">
.print-banner,.print-foot{display:none!important}
@media print{
  .print-banner{display:block!important;border-bottom:2px solid #123a63;padding:6px 0 10px;margin:0 0 12px;font-size:11px;color:#12233d;font-family:"Times New Roman",Times,serif}
  .print-banner .t{font-size:15px;font-weight:800;color:#123a63;margin-bottom:4px;font-style:normal}
  .print-banner .r{margin:2px 0;line-height:1.35;font-weight:700;font-style:italic}
  .print-foot{display:block!important;margin-top:28px;padding-top:10px;border-top:1px solid #ccc;font-size:11px;color:#12233d;font-family:"Times New Roman",Times,serif}
  .print-foot .sig{text-align:right;margin-top:8px}
  .print-foot img{max-height:48px;display:block;margin:0 0 4px auto}
  .htbtn,.btnT,.side,.nav,.toolbar,.zoombar,.hud,.viewhelp,.legend,.matbtns,.matclose,.tabbar{display:none!important}
}
@page{margin:12mm}
</style>
<div class="print-banner" id="printBanner"></div>
<script>
(function(){
  function esc(s){return String(s==null?'':s).replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');}
  function updatePrintChrome(){
    try{
      var P=JSON.parse(localStorage.getItem('suite_proyecto')||'{}');
      var el=document.getElementById('printBanner');
      if(el){
        el.innerHTML='<div class="t">'+esc(P.projName||'Proyecto eléctrico')+'</div>'
          +'<div class="r"><b>Cliente / propietario:</b> '+esc(P.client||'—')+'</div>'
          +'<div class="r"><b>Ubicación:</b> '+esc(P.location||'—')
          +' &nbsp;·&nbsp; <b>Código:</b> '+esc(P.projCode||'—')
          +' &nbsp;·&nbsp; <b>Fecha:</b> '+esc(P.projDate||'—')+'</div>'
          +'<div class="r"><b>Ingeniero:</b> '+esc(P.engName||'—')
          +(P.engTP?(' &nbsp;·&nbsp; TP/Matrícula: '+esc(P.engTP)):'')
          +(P.engCo?(' &nbsp;·&nbsp; '+esc(P.engCo)):'')+'</div>';
      }
      var foot=document.getElementById('printFoot');
      if(!foot){
        foot=document.createElement('div');
        foot.id='printFoot';
        foot.className='print-foot';
        document.body.appendChild(foot);
      }
      var img=P.sigData?('<img src="'+P.sigData+'" alt="Firma">'):'';
      foot.innerHTML='<div class="sig">'+img
        +'<div><b>'+esc(P.engName||'Ingeniero responsable')+'</b><br>'
        +(P.engTP?('TP / Matrícula: '+esc(P.engTP)+'<br>'):'')
        +'Responsable del diseño</div></div>';
      if(P.projName) document.title=P.projName+' — Suite eléctrica';
      else document.title='Suite eléctrica — Informe';
    }catch(e){}
  }
  window.addEventListener('beforeprint', updatePrintChrome);
  if(document.readyState==='loading') document.addEventListener('DOMContentLoaded', updatePrintChrome);
  else updatePrintChrome();
  setTimeout(updatePrintChrome, 400);
})();
<\/script>
`;
    const m = html.match(/<body[^>]*>/i);
    if(m){
      const i = html.indexOf(m[0]) + m[0].length;
      return html.slice(0,i) + chrome + html.slice(i);
    }
    return chrome + html;
  }

  function loadTool(name){
    if(loaded[name]) return;
    let html = sources[name].textContent || '';
    html = html.split('@@CLOSE_SCRIPT@@').join('</'+'script>');
    if(!html || html.trim().length < 200){
      frames[name].srcdoc = '<!doctype html><html><body style="font-family:system-ui;padding:40px;color:#ccc;background:#0b1120"><h2>Error al cargar</h2><p>No se encontró el contenido de la herramienta ('+name+').</p></body></html>';
      return;
    }
    html = injectNormBlock(name, html);
    html = injectSuiteStyle(html);
    html = injectPrintChrome(html);
    frames[name].srcdoc = html;
    loaded[name] = true;
  }

  window.showTool = function(name){
    current = name;
    document.querySelectorAll('.nav button').forEach(b => b.classList.toggle('on', b.dataset.tool === name));
    Object.keys(frames).forEach(k => frames[k].classList.toggle('on', k === name));
    loadTool(name);
    document.getElementById('sidebar').classList.remove('open');
    document.getElementById('overlay').classList.remove('show');
  };

  window.toggleSide = function(){
    document.getElementById('sidebar').classList.toggle('open');
    document.getElementById('overlay').classList.toggle('show');
  };

  // Cargar la primera herramienta al inicio
  loadTool('acc');
})();

  (function(){
    function refreshLineBtn(){
      const b=document.getElementById('suiteLineW');
      if(!b) return;
      const mode=localStorage.getItem('suite_lineW')||'thick';
      b.textContent=mode==='thin'?'┄ Línea fina':'━ Línea gruesa';
    }
    function setLineW(mode){
      localStorage.setItem('suite_lineW', mode);
      refreshLineBtn();
      document.querySelectorAll('iframe.frame').forEach(f=>{
        try{ f.contentWindow.postMessage({type:'suite_lineW', mode:mode}, '*'); }catch(e){}
        try{
          const doc=f.contentDocument;
          if(doc && doc.defaultView && doc.defaultView.applyLineWeight) doc.defaultView.applyLineWeight();
        }catch(e){}
      });
    }
    document.addEventListener('DOMContentLoaded', function(){
      refreshLineBtn();
      const b=document.getElementById('suiteLineW');
      if(b) b.onclick=function(){
        const cur=localStorage.getItem('suite_lineW')||'thick';
        setLineW(cur==='thick'?'thin':'thick');
      };
    });
    // also bind immediately if DOM ready
    if(document.readyState!=='loading'){
      refreshLineBtn();
      const b=document.getElementById('suiteLineW');
      if(b) b.onclick=function(){
        const cur=localStorage.getItem('suite_lineW')||'thick';
        setLineW(cur==='thick'?'thin':'thick');
      };
    }
  })();

</script>
</body>
</html>
